!-Generator IDFEditor 1.49
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    15,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,20;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Irec_Tarrasa,            !- Name
    41.5715219,              !- Latitude {deg}
    2.0117757,               !- Longitude {deg}
    1.0,                     !- Time Zone {hr}
    316;                     !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Day in Sitio (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.2,                    !- Maximum Dry-Bulb Temperature {C}
    7.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101252.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Sitio (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    1.2,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    1.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101252.9,                !- Barometric Pressure {Pa}
    11.1,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    All_year,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
!RunPeriodControl:DaylightSavingTime,
!    Last Sunday in March,    !- Start Date
!    Last Sunday in October;  !- End Date
!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

  Site:GroundTemperature:FCfactorMethod,9.17,8.53,9.66,11.44,16.10,19.70,22.12,22.86,21.60,18.81,15.08,11.62;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

  Site:GroundTemperature:Shallow,18,18,18,18,18,18,18,18,18,18,18,18;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

  Site:GroundTemperature:Deep,18,18,18,18,18,18,18,18,18,18,18,18;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10,                      !- Annual Average Outdoor Air Temperature {C}
    20;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    0percent,                !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    100percent,              !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    DayNoHTG,                !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -50;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Day_18_21.5_18degrees_Weekday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    18,                      !- Value Until Time 1
    23:00,                   !- Time 2
    21.5,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18;                      !- Value Until Time 3

  Schedule:Day:Interval,
    Day_18_21.5_18degrees_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    18,                      !- Value Until Time 1
    14:00,                   !- Time 2
    21.5,                    !- Value Until Time 2
    24:00,                   !- Time 3
    18;                      !- Value Until Time 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:LIST ===========
! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    PeopleTz1day1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    2,                       !- <none>
    2,                       !- <none>
    2,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    PeopleTz2day1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    2,                       !- Value 1
    2,                       !- <none>
    2,                       !- <none>
    2,                       !- <none>
    2,                       !- <none>
    2,                       !- <none>
    2,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    2;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    PeopleTz7day1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    2,                       !- <none>
    2,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    2,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    0;                       !- <none>

! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    PeopleTz8day1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    3,                       !- Value 1
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    3;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    PeopleTz5day1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    2,                       !- <none>
    2,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    2,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    0;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    PeopleTz6day1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    3,                       !- Value 1
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    3,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    3;                       !- <none>

  Schedule:Day:List,
    PeopleTz3day1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    2,                       !- <none>
    3,                       !- <none>
    2,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    3,                       !- <none>
    4,                       !- <none>
    4,                       !- <none>
    0;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    PeopleTz4day1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    4,                       !- Value 1
    4,                       !- <none>
    4,                       !- <none>
    4,                       !- <none>
    4,                       !- <none>
    4,                       !- <none>
    4,                       !- <none>
    2,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    4;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    LightTz1day1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0.7,                     !- <none>
    0.4,                     !- <none>
    0.15,                    !- <none>
    0.7,                     !- <none>
    0.3,                     !- <none>
    0.15,                    !- <none>
    0.3,                     !- <none>
    0.25,                    !- <none>
    0.25,                    !- <none>
    0.9,                     !- <none>
    0.65,                    !- <none>
    0.35,                    !- <none>
    0.7,                     !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    LightTz2day1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0.1,                     !- <none>
    0.05,                    !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0.05,                    !- <none>
    0;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    LightTz3day1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0.15,                    !- <none>
    0.65,                    !- <none>
    0.35,                    !- <none>
    0.25,                    !- <none>
    0.85,                    !- <none>
    1,                       !- <none>
    0.75,                    !- <none>
    0.25,                    !- <none>
    0.2,                     !- <none>
    0.8,                     !- <none>
    0.6,                     !- <none>
    0.35,                    !- <none>
    0.7,                     !- <none>
    0.95,                    !- <none>
    1,                       !- <none>
    0.4,                     !- <none>
    0;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    LightTz4day1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0.05,                    !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    LightTz5day1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0.25,                    !- <none>
    1,                       !- <none>
    0.25,                    !- <none>
    0.4,                     !- <none>
    0.8,                     !- <none>
    0.5,                     !- <none>
    0.75,                    !- <none>
    0.8,                     !- <none>
    0.65,                    !- <none>
    0.9,                     !- <none>
    1,                       !- <none>
    0.95,                    !- <none>
    0.8,                     !- <none>
    1,                       !- <none>
    0.4,                     !- <none>
    0;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    LightTz6day1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0.05,                    !- <none>
    0;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    LightTz7day1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0.25,                    !- <none>
    1,                       !- <none>
    0.25,                    !- <none>
    0.4,                     !- <none>
    0.8,                     !- <none>
    0.5,                     !- <none>
    0.75,                    !- <none>
    0.8,                     !- <none>
    0.65,                    !- <none>
    0.9,                     !- <none>
    1,                       !- <none>
    0.95,                    !- <none>
    0.8,                     !- <none>
    1,                       !- <none>
    0.4,                     !- <none>
    0;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    LightTz8day1,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0.05,                    !- <none>
    0;                       !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    AppliancesTz1day1,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0.000,                   !- Value 1
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    123.191,                 !- <none>
    189.552,                 !- <none>
    228.670,                 !- <none>
    283.749,                 !- <none>
    369.841,                 !- <none>
    377.641,                 !- <none>
    387.131,                 !- <none>
    437.237,                 !- <none>
    367.044,                 !- <none>
    311.450,                 !- <none>
    355.081,                 !- <none>
    457.996,                 !- <none>
    525.709,                 !- <none>
    605.325,                 !- <none>
    570.737,                 !- <none>
    252.730;                 !- <none>

  Schedule:Day:List,
    AppliancesTzoffday1,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0.000,                   !- Value 1
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000,                   !- <none>
    0.000;                   !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    AppliancesTz3day1,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    318.249502793752,        !- <none>
    320.889585186713,        !- <none>
    278.152836409912,        !- <none>
    387.830838264173,        !- <none>
    540.283923302569,        !- <none>
    564.592597652575,        !- <none>
    575.91045048294,         !- <none>
    672.334289344547,        !- <none>
    542.584411703324,        !- <none>
    432.171386804343,        !- <none>
    498.204278409348,        !- <none>
    665.449491291778,        !- <none>
    796.615246056564,        !- <none>
    894.325791633159,        !- <none>
    922.4,                   !- <none>
    455.858791897687;        !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    AppliancesTz5day1,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    151.167350681828,        !- <none>
    206.204732037701,        !- <none>
    265.70581537033,         !- <none>
    346.412949966456,        !- <none>
    457.914452142859,        !- <none>
    490.27929619286,         !- <none>
    506.610770313508,        !- <none>
    547.563318319168,        !- <none>
    438.835338141788,        !- <none>
    402.10061411174,         !- <none>
    444.552463216452,        !- <none>
    568.733781593678,        !- <none>
    682.733810561665,        !- <none>
    807.1,                   !- <none>
    730.060699167044,        !- <none>
    290.417014211406;        !- <none>

! name
! Schedule type
! Interpolate value
! Minutes per item

  Schedule:Day:List,
    AppliancesTz7day1,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    151.167350681828,        !- <none>
    206.204732037701,        !- <none>
    265.70581537033,         !- <none>
    346.412949966456,        !- <none>
    457.914452142859,        !- <none>
    490.27929619286,         !- <none>
    506.610770313508,        !- <none>
    547.563318319168,        !- <none>
    438.835338141788,        !- <none>
    402.10061411174,         !- <none>
    444.552463216452,        !- <none>
    568.733781593678,        !- <none>
    682.733810561665,        !- <none>
    807.1,                   !- <none>
    730.060699167044,        !- <none>
    290.417014211406;        !- <none>

  Schedule:Day:List,
    DHWtgn4Day1,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0.00000000000000000,     !- Value 1
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.97659327925840100,     !- <none>
    0.22022016222479700,     !- <none>
    0.00000000000000000,     !- <none>
    0.07340672074159910,     !- <none>
    0.07340672074159910,     !- <none>
    0.21981460023175000,     !- <none>
    0.07340672074159910,     !- <none>
    0.07340672074159910,     !- <none>
    0.07340672074159910,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.14681344148319800,     !- <none>
    0.00000000000000000,     !- <none>
    0.51263035921205100,     !- <none>
    1.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000;     !- <none>

  Schedule:Day:List,
    DHWtgn3Day1,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0.00000000000000000,     !- Value 1
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.97659327925840100,     !- <none>
    0.22022016222479700,     !- <none>
    0.00000000000000000,     !- <none>
    0.07340672074159910,     !- <none>
    0.07340672074159910,     !- <none>
    0.21981460023175000,     !- <none>
    0.07340672074159910,     !- <none>
    0.07340672074159910,     !- <none>
    0.07340672074159910,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.14681344148319800,     !- <none>
    0.00000000000000000,     !- <none>
    0.51263035921205100,     !- <none>
    1.00000000000000000,     !- <none>
    0.00000000000000000,     !- <none>
    0.00000000000000000;     !- <none>

  Schedule:Day:List,
    DHWtgn2Day1,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0.000000,                !- Value 1
    0.000000,                !- <none>
    0.000000,                !- <none>
    0.000000,                !- <none>
    0.000000,                !- <none>
    0.000000,                !- <none>
    0.000000,                !- <none>
    0.946908,                !- <none>
    0.199214,                !- <none>
    0.066405,                !- <none>
    0.066405,                !- <none>
    0.330189,                !- <none>
    0.462264,                !- <none>
    0.000000,                !- <none>
    0.066405,                !- <none>
    0.066405,                !- <none>
    0.066405,                !- <none>
    0.000000,                !- <none>
    0.265618,                !- <none>
    0.126485,                !- <none>
    0.528669,                !- <none>
    1.000000,                !- <none>
    0.000000,                !- <none>
    0.000000;                !- <none>

  Schedule:Day:List,
    DHWtgn1Day1,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0.00000000000000,        !- Value 1
    0.00000000000000,        !- <none>
    0.00000000000000,        !- <none>
    0.00000000000000,        !- <none>
    0.00000000000000,        !- <none>
    0.00000000000000,        !- <none>
    0.00000000000000,        !- <none>
    0.14681344148320,        !- <none>
    0.14681344148320,        !- <none>
    0.00000000000000,        !- <none>
    0.07340672074160,        !- <none>
    0.07340672074160,        !- <none>
    0.00000000000000,        !- <none>
    0.07340672074160,        !- <none>
    0.07340672074160,        !- <none>
    0.07340672074160,        !- <none>
    0.00000000000000,        !- <none>
    0.00000000000000,        !- <none>
    0.07340672074160,        !- <none>
    0.00000000000000,        !- <none>
    0.51263035921205,        !- <none>
    1.00000000000000,        !- <none>
    0.00000000000000,        !- <none>
    0.00000000000000;        !- <none>

  Schedule:Day:List,
    EVdischarge_Dw3_day1,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Average,                 !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========
!People occupancy schedule

  Schedule:Week:Daily,
    PeopleZoneTz1weekly,     !- Name
    PeopleTz1day1,           !- Sunday Schedule:Day Name
    PeopleTz1day1,           !- Monday Schedule:Day Name
    PeopleTz1day1,           !- Tuesday Schedule:Day Name
    PeopleTz1day1,           !- Wednesday Schedule:Day Name
    PeopleTz1day1,           !- Thursday Schedule:Day Name
    PeopleTz1day1,           !- Friday Schedule:Day Name
    PeopleTz1day1,           !- Saturday Schedule:Day Name
    PeopleTz1day1,           !- Holiday Schedule:Day Name
    PeopleTz1day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz1day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz1day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz1day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz2weekly,     !- Name
    PeopleTz2day1,           !- Sunday Schedule:Day Name
    PeopleTz2day1,           !- Monday Schedule:Day Name
    PeopleTz2day1,           !- Tuesday Schedule:Day Name
    PeopleTz2day1,           !- Wednesday Schedule:Day Name
    PeopleTz2day1,           !- Thursday Schedule:Day Name
    PeopleTz2day1,           !- Friday Schedule:Day Name
    PeopleTz2day1,           !- Saturday Schedule:Day Name
    PeopleTz2day1,           !- Holiday Schedule:Day Name
    PeopleTz2day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz2day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz2day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz2day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz7weekly,     !- Name
    PeopleTz7day1,           !- Sunday Schedule:Day Name
    PeopleTz7day1,           !- Monday Schedule:Day Name
    PeopleTz7day1,           !- Tuesday Schedule:Day Name
    PeopleTz7day1,           !- Wednesday Schedule:Day Name
    PeopleTz7day1,           !- Thursday Schedule:Day Name
    PeopleTz7day1,           !- Friday Schedule:Day Name
    PeopleTz7day1,           !- Saturday Schedule:Day Name
    PeopleTz7day1,           !- Holiday Schedule:Day Name
    PeopleTz7day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz7day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz7day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz7day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz8weekly,     !- Name
    PeopleTz8day1,           !- Sunday Schedule:Day Name
    PeopleTz8day1,           !- Monday Schedule:Day Name
    PeopleTz8day1,           !- Tuesday Schedule:Day Name
    PeopleTz8day1,           !- Wednesday Schedule:Day Name
    PeopleTz8day1,           !- Thursday Schedule:Day Name
    PeopleTz8day1,           !- Friday Schedule:Day Name
    PeopleTz8day1,           !- Saturday Schedule:Day Name
    PeopleTz8day1,           !- Holiday Schedule:Day Name
    PeopleTz8day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz8day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz8day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz8day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz5weekly,     !- Name
    PeopleTz5day1,           !- Sunday Schedule:Day Name
    PeopleTz5day1,           !- Monday Schedule:Day Name
    PeopleTz5day1,           !- Tuesday Schedule:Day Name
    PeopleTz5day1,           !- Wednesday Schedule:Day Name
    PeopleTz5day1,           !- Thursday Schedule:Day Name
    PeopleTz5day1,           !- Friday Schedule:Day Name
    PeopleTz5day1,           !- Saturday Schedule:Day Name
    PeopleTz5day1,           !- Holiday Schedule:Day Name
    PeopleTz5day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz5day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz5day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz5day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz6weekly,     !- Name
    PeopleTz6day1,           !- Sunday Schedule:Day Name
    PeopleTz6day1,           !- Monday Schedule:Day Name
    PeopleTz6day1,           !- Tuesday Schedule:Day Name
    PeopleTz6day1,           !- Wednesday Schedule:Day Name
    PeopleTz6day1,           !- Thursday Schedule:Day Name
    PeopleTz6day1,           !- Friday Schedule:Day Name
    PeopleTz6day1,           !- Saturday Schedule:Day Name
    PeopleTz6day1,           !- Holiday Schedule:Day Name
    PeopleTz6day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz6day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz6day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz6day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz3weekly,     !- Name
    PeopleTz3day1,           !- Sunday Schedule:Day Name
    PeopleTz3day1,           !- Monday Schedule:Day Name
    PeopleTz3day1,           !- Tuesday Schedule:Day Name
    PeopleTz3day1,           !- Wednesday Schedule:Day Name
    PeopleTz3day1,           !- Thursday Schedule:Day Name
    PeopleTz3day1,           !- Friday Schedule:Day Name
    PeopleTz3day1,           !- Saturday Schedule:Day Name
    PeopleTz3day1,           !- Holiday Schedule:Day Name
    PeopleTz3day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz3day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz3day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz3day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz4weekly,     !- Name
    PeopleTz4day1,           !- Sunday Schedule:Day Name
    PeopleTz4day1,           !- Monday Schedule:Day Name
    PeopleTz4day1,           !- Tuesday Schedule:Day Name
    PeopleTz4day1,           !- Wednesday Schedule:Day Name
    PeopleTz4day1,           !- Thursday Schedule:Day Name
    PeopleTz4day1,           !- Friday Schedule:Day Name
    PeopleTz4day1,           !- Saturday Schedule:Day Name
    PeopleTz4day1,           !- Holiday Schedule:Day Name
    PeopleTz4day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz4day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz4day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz4day1;           !- CustomDay2 Schedule:Day Name

!Lighting schedule

  Schedule:Week:Daily,
    LightZoneTz1weekly,      !- Name
    LightTz1day1,            !- Sunday Schedule:Day Name
    LightTz1day1,            !- Monday Schedule:Day Name
    LightTz1day1,            !- Tuesday Schedule:Day Name
    LightTz1day1,            !- Wednesday Schedule:Day Name
    LightTz1day1,            !- Thursday Schedule:Day Name
    LightTz1day1,            !- Friday Schedule:Day Name
    LightTz1day1,            !- Saturday Schedule:Day Name
    LightTz1day1,            !- Holiday Schedule:Day Name
    LightTz1day1,            !- SummerDesignDay Schedule:Day Name
    LightTz1day1,            !- WinterDesignDay Schedule:Day Name
    LightTz1day1,            !- CustomDay1 Schedule:Day Name
    LightTz1day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz2weekly,      !- Name
    LightTz2day1,            !- Sunday Schedule:Day Name
    LightTz2day1,            !- Monday Schedule:Day Name
    LightTz2day1,            !- Tuesday Schedule:Day Name
    LightTz2day1,            !- Wednesday Schedule:Day Name
    LightTz2day1,            !- Thursday Schedule:Day Name
    LightTz2day1,            !- Friday Schedule:Day Name
    LightTz2day1,            !- Saturday Schedule:Day Name
    LightTz2day1,            !- Holiday Schedule:Day Name
    LightTz2day1,            !- SummerDesignDay Schedule:Day Name
    LightTz2day1,            !- WinterDesignDay Schedule:Day Name
    LightTz2day1,            !- CustomDay1 Schedule:Day Name
    LightTz2day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz7weekly,      !- Name
    LightTz7day1,            !- Sunday Schedule:Day Name
    LightTz7day1,            !- Monday Schedule:Day Name
    LightTz7day1,            !- Tuesday Schedule:Day Name
    LightTz7day1,            !- Wednesday Schedule:Day Name
    LightTz7day1,            !- Thursday Schedule:Day Name
    LightTz7day1,            !- Friday Schedule:Day Name
    LightTz7day1,            !- Saturday Schedule:Day Name
    LightTz7day1,            !- Holiday Schedule:Day Name
    LightTz7day1,            !- SummerDesignDay Schedule:Day Name
    LightTz7day1,            !- WinterDesignDay Schedule:Day Name
    LightTz7day1,            !- CustomDay1 Schedule:Day Name
    LightTz7day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz8weekly,      !- Name
    LightTz8day1,            !- Sunday Schedule:Day Name
    LightTz8day1,            !- Monday Schedule:Day Name
    LightTz8day1,            !- Tuesday Schedule:Day Name
    LightTz8day1,            !- Wednesday Schedule:Day Name
    LightTz8day1,            !- Thursday Schedule:Day Name
    LightTz8day1,            !- Friday Schedule:Day Name
    LightTz8day1,            !- Saturday Schedule:Day Name
    LightTz8day1,            !- Holiday Schedule:Day Name
    LightTz8day1,            !- SummerDesignDay Schedule:Day Name
    LightTz8day1,            !- WinterDesignDay Schedule:Day Name
    LightTz8day1,            !- CustomDay1 Schedule:Day Name
    LightTz8day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz5weekly,      !- Name
    LightTz5day1,            !- Sunday Schedule:Day Name
    LightTz5day1,            !- Monday Schedule:Day Name
    LightTz5day1,            !- Tuesday Schedule:Day Name
    LightTz5day1,            !- Wednesday Schedule:Day Name
    LightTz5day1,            !- Thursday Schedule:Day Name
    LightTz5day1,            !- Friday Schedule:Day Name
    LightTz5day1,            !- Saturday Schedule:Day Name
    LightTz5day1,            !- Holiday Schedule:Day Name
    LightTz5day1,            !- SummerDesignDay Schedule:Day Name
    LightTz5day1,            !- WinterDesignDay Schedule:Day Name
    LightTz5day1,            !- CustomDay1 Schedule:Day Name
    LightTz5day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz6weekly,      !- Name
    LightTz6day1,            !- Sunday Schedule:Day Name
    LightTz6day1,            !- Monday Schedule:Day Name
    LightTz6day1,            !- Tuesday Schedule:Day Name
    LightTz6day1,            !- Wednesday Schedule:Day Name
    LightTz6day1,            !- Thursday Schedule:Day Name
    LightTz6day1,            !- Friday Schedule:Day Name
    LightTz6day1,            !- Saturday Schedule:Day Name
    LightTz6day1,            !- Holiday Schedule:Day Name
    LightTz6day1,            !- SummerDesignDay Schedule:Day Name
    LightTz6day1,            !- WinterDesignDay Schedule:Day Name
    LightTz6day1,            !- CustomDay1 Schedule:Day Name
    LightTz6day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz3weekly,      !- Name
    LightTz3day1,            !- Sunday Schedule:Day Name
    LightTz3day1,            !- Monday Schedule:Day Name
    LightTz3day1,            !- Tuesday Schedule:Day Name
    LightTz3day1,            !- Wednesday Schedule:Day Name
    LightTz3day1,            !- Thursday Schedule:Day Name
    LightTz3day1,            !- Friday Schedule:Day Name
    LightTz3day1,            !- Saturday Schedule:Day Name
    LightTz3day1,            !- Holiday Schedule:Day Name
    LightTz3day1,            !- SummerDesignDay Schedule:Day Name
    LightTz3day1,            !- WinterDesignDay Schedule:Day Name
    LightTz3day1,            !- CustomDay1 Schedule:Day Name
    LightTz3day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz4weekly,      !- Name
    LightTz4day1,            !- Sunday Schedule:Day Name
    LightTz4day1,            !- Monday Schedule:Day Name
    LightTz4day1,            !- Tuesday Schedule:Day Name
    LightTz4day1,            !- Wednesday Schedule:Day Name
    LightTz4day1,            !- Thursday Schedule:Day Name
    LightTz4day1,            !- Friday Schedule:Day Name
    LightTz4day1,            !- Saturday Schedule:Day Name
    LightTz4day1,            !- Holiday Schedule:Day Name
    LightTz4day1,            !- SummerDesignDay Schedule:Day Name
    LightTz4day1,            !- WinterDesignDay Schedule:Day Name
    LightTz4day1,            !- CustomDay1 Schedule:Day Name
    LightTz4day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz1weekly, !- Name
    AppliancesTz1day1,       !- Sunday Schedule:Day Name
    AppliancesTz1day1,       !- Monday Schedule:Day Name
    AppliancesTz1day1,       !- Tuesday Schedule:Day Name
    AppliancesTz1day1,       !- Wednesday Schedule:Day Name
    AppliancesTz1day1,       !- Thursday Schedule:Day Name
    AppliancesTz1day1,       !- Friday Schedule:Day Name
    AppliancesTz1day1,       !- Saturday Schedule:Day Name
    AppliancesTz1day1,       !- Holiday Schedule:Day Name
    AppliancesTz1day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz1day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz1day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz1day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz2weekly, !- Name
    AppliancesTzoffday1,     !- Sunday Schedule:Day Name
    AppliancesTzoffday1,     !- Monday Schedule:Day Name
    AppliancesTzoffday1,     !- Tuesday Schedule:Day Name
    AppliancesTzoffday1,     !- Wednesday Schedule:Day Name
    AppliancesTzoffday1,     !- Thursday Schedule:Day Name
    AppliancesTzoffday1,     !- Friday Schedule:Day Name
    AppliancesTzoffday1,     !- Saturday Schedule:Day Name
    AppliancesTzoffday1,     !- Holiday Schedule:Day Name
    AppliancesTzoffday1,     !- SummerDesignDay Schedule:Day Name
    AppliancesTzoffday1,     !- WinterDesignDay Schedule:Day Name
    AppliancesTzoffday1,     !- CustomDay1 Schedule:Day Name
    AppliancesTzoffday1;     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz7weekly, !- Name
    AppliancesTz7day1,       !- Sunday Schedule:Day Name
    AppliancesTz7day1,       !- Monday Schedule:Day Name
    AppliancesTz7day1,       !- Tuesday Schedule:Day Name
    AppliancesTz7day1,       !- Wednesday Schedule:Day Name
    AppliancesTz7day1,       !- Thursday Schedule:Day Name
    AppliancesTz7day1,       !- Friday Schedule:Day Name
    AppliancesTz7day1,       !- Saturday Schedule:Day Name
    AppliancesTz7day1,       !- Holiday Schedule:Day Name
    AppliancesTz7day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz7day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz7day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz7day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz8weekly, !- Name
    AppliancesTzoffday1,     !- Sunday Schedule:Day Name
    AppliancesTzoffday1,     !- Monday Schedule:Day Name
    AppliancesTzoffday1,     !- Tuesday Schedule:Day Name
    AppliancesTzoffday1,     !- Wednesday Schedule:Day Name
    AppliancesTzoffday1,     !- Thursday Schedule:Day Name
    AppliancesTzoffday1,     !- Friday Schedule:Day Name
    AppliancesTzoffday1,     !- Saturday Schedule:Day Name
    AppliancesTzoffday1,     !- Holiday Schedule:Day Name
    AppliancesTzoffday1,     !- SummerDesignDay Schedule:Day Name
    AppliancesTzoffday1,     !- WinterDesignDay Schedule:Day Name
    AppliancesTzoffday1,     !- CustomDay1 Schedule:Day Name
    AppliancesTzoffday1;     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz5weekly, !- Name
    AppliancesTz5day1,       !- Sunday Schedule:Day Name
    AppliancesTz5day1,       !- Monday Schedule:Day Name
    AppliancesTz5day1,       !- Tuesday Schedule:Day Name
    AppliancesTz5day1,       !- Wednesday Schedule:Day Name
    AppliancesTz5day1,       !- Thursday Schedule:Day Name
    AppliancesTz5day1,       !- Friday Schedule:Day Name
    AppliancesTz5day1,       !- Saturday Schedule:Day Name
    AppliancesTz5day1,       !- Holiday Schedule:Day Name
    AppliancesTz5day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz5day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz5day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz5day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz6weekly, !- Name
    AppliancesTzoffday1,     !- Sunday Schedule:Day Name
    AppliancesTzoffday1,     !- Monday Schedule:Day Name
    AppliancesTzoffday1,     !- Tuesday Schedule:Day Name
    AppliancesTzoffday1,     !- Wednesday Schedule:Day Name
    AppliancesTzoffday1,     !- Thursday Schedule:Day Name
    AppliancesTzoffday1,     !- Friday Schedule:Day Name
    AppliancesTzoffday1,     !- Saturday Schedule:Day Name
    AppliancesTzoffday1,     !- Holiday Schedule:Day Name
    AppliancesTzoffday1,     !- SummerDesignDay Schedule:Day Name
    AppliancesTzoffday1,     !- WinterDesignDay Schedule:Day Name
    AppliancesTzoffday1,     !- CustomDay1 Schedule:Day Name
    AppliancesTzoffday1;     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz3weekly, !- Name
    AppliancesTz3day1,       !- Sunday Schedule:Day Name
    AppliancesTz3day1,       !- Monday Schedule:Day Name
    AppliancesTz3day1,       !- Tuesday Schedule:Day Name
    AppliancesTz3day1,       !- Wednesday Schedule:Day Name
    AppliancesTz3day1,       !- Thursday Schedule:Day Name
    AppliancesTz3day1,       !- Friday Schedule:Day Name
    AppliancesTz3day1,       !- Saturday Schedule:Day Name
    AppliancesTz3day1,       !- Holiday Schedule:Day Name
    AppliancesTz3day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz3day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz3day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz3day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz4weekly, !- Name
    AppliancesTzoffday1,     !- Sunday Schedule:Day Name
    AppliancesTzoffday1,     !- Monday Schedule:Day Name
    AppliancesTzoffday1,     !- Tuesday Schedule:Day Name
    AppliancesTzoffday1,     !- Wednesday Schedule:Day Name
    AppliancesTzoffday1,     !- Thursday Schedule:Day Name
    AppliancesTzoffday1,     !- Friday Schedule:Day Name
    AppliancesTzoffday1,     !- Saturday Schedule:Day Name
    AppliancesTzoffday1,     !- Holiday Schedule:Day Name
    AppliancesTzoffday1,     !- SummerDesignDay Schedule:Day Name
    AppliancesTzoffday1,     !- WinterDesignDay Schedule:Day Name
    AppliancesTzoffday1,     !- CustomDay1 Schedule:Day Name
    AppliancesTzoffday1;     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DHWtgn4weekly,           !- Name
    DHWtgn4Day1,             !- Sunday Schedule:Day Name
    DHWtgn4Day1,             !- Monday Schedule:Day Name
    DHWtgn4Day1,             !- Tuesday Schedule:Day Name
    DHWtgn4Day1,             !- Wednesday Schedule:Day Name
    DHWtgn4Day1,             !- Thursday Schedule:Day Name
    DHWtgn4Day1,             !- Friday Schedule:Day Name
    DHWtgn4Day1,             !- Saturday Schedule:Day Name
    DHWtgn4Day1,             !- Holiday Schedule:Day Name
    DHWtgn4Day1,             !- SummerDesignDay Schedule:Day Name
    DHWtgn4Day1,             !- WinterDesignDay Schedule:Day Name
    DHWtgn4Day1,             !- CustomDay1 Schedule:Day Name
    DHWtgn4Day1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DHWtgn3weekly,           !- Name
    DHWtgn3Day1,             !- Sunday Schedule:Day Name
    DHWtgn3Day1,             !- Monday Schedule:Day Name
    DHWtgn3Day1,             !- Tuesday Schedule:Day Name
    DHWtgn3Day1,             !- Wednesday Schedule:Day Name
    DHWtgn3Day1,             !- Thursday Schedule:Day Name
    DHWtgn3Day1,             !- Friday Schedule:Day Name
    DHWtgn3Day1,             !- Saturday Schedule:Day Name
    DHWtgn3Day1,             !- Holiday Schedule:Day Name
    DHWtgn3Day1,             !- SummerDesignDay Schedule:Day Name
    DHWtgn3Day1,             !- WinterDesignDay Schedule:Day Name
    DHWtgn3Day1,             !- CustomDay1 Schedule:Day Name
    DHWtgn3Day1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DHWtgn2weekly,           !- Name
    DHWtgn2Day1,             !- Sunday Schedule:Day Name
    DHWtgn2Day1,             !- Monday Schedule:Day Name
    DHWtgn2Day1,             !- Tuesday Schedule:Day Name
    DHWtgn2Day1,             !- Wednesday Schedule:Day Name
    DHWtgn2Day1,             !- Thursday Schedule:Day Name
    DHWtgn2Day1,             !- Friday Schedule:Day Name
    DHWtgn2Day1,             !- Saturday Schedule:Day Name
    DHWtgn2Day1,             !- Holiday Schedule:Day Name
    DHWtgn2Day1,             !- SummerDesignDay Schedule:Day Name
    DHWtgn2Day1,             !- WinterDesignDay Schedule:Day Name
    DHWtgn2Day1,             !- CustomDay1 Schedule:Day Name
    DHWtgn2Day1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DHWtgn1weekly,           !- Name
    DHWtgn1Day1,             !- Sunday Schedule:Day Name
    DHWtgn1Day1,             !- Monday Schedule:Day Name
    DHWtgn1Day1,             !- Tuesday Schedule:Day Name
    DHWtgn1Day1,             !- Wednesday Schedule:Day Name
    DHWtgn1Day1,             !- Thursday Schedule:Day Name
    DHWtgn1Day1,             !- Friday Schedule:Day Name
    DHWtgn1Day1,             !- Saturday Schedule:Day Name
    DHWtgn1Day1,             !- Holiday Schedule:Day Name
    DHWtgn1Day1,             !- SummerDesignDay Schedule:Day Name
    DHWtgn1Day1,             !- WinterDesignDay Schedule:Day Name
    DHWtgn1Day1,             !- CustomDay1 Schedule:Day Name
    DHWtgn1Day1;             !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Compact,
    StorageChargeSchedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 11:00,1,          !- Field 3
    Until: 15:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    StorageDischargeSchedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 11:00,0,          !- Field 3
    Until: 15:00,0,          !- Field 5
    Until: 24:00,0;          !- Field 7

!!I set these names to differentiate the schedules for the MPC. "MPC_day_P1TemperatureSet" is applied for all year and for all dwellings (I know that you are testing only one !!setpoint but I added the label P1 just to remember that will have four of this schedules)

  Schedule:Year,
    PeopleZoneTZ1Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz1weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz1weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz1weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz1weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz1weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz1weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz1weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz1weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz1weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz1weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz1weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz1weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ2Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz2weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz2weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz2weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz2weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz2weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz2weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz2weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz2weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz2weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz2weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz2weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz2weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ7Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz7weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz7weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz7weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz7weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz7weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz7weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz7weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz7weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz7weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz7weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz7weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz7weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ8Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz8weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz8weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz8weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz8weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz8weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz8weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz8weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz8weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz8weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz8weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz8weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz8weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ5Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz5weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz5weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz5weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz5weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz5weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz5weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz5weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz5weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz5weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz5weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz5weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz5weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ6Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz6weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz6weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz6weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz6weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz6weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz6weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz6weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz6weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz6weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz6weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz6weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz6weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ3Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz3weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz3weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz3weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz3weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz3weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz3weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz3weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz3weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz3weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz3weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz3weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz3weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ4Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz4weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz4weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz4weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz4weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz4weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz4weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz4weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz4weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz4weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz4weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz4weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz4weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ1Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz1weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz1weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz1weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz1weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz1weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz1weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz1weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz1weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz1weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz1weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz1weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz1weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ2Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz2weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz2weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz2weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz2weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz2weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz2weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz2weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz2weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz2weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz2weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz2weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz2weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ7Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz7weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz7weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz7weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz7weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz7weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz7weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz7weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz7weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz7weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz7weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz7weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz7weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ8Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz8weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz8weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz8weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz8weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz8weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz8weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz8weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz8weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz8weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz8weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz8weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz8weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ5Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz5weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz5weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz5weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz5weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz5weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz5weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz5weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz5weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz5weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz5weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz5weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz5weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ6Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz6weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz6weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz6weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz6weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz6weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz6weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz6weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz6weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz6weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz6weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz6weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz6weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ3Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz3weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz3weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz3weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz3weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz3weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz6weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz3weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz3weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz3weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz3weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz3weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz3weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ4Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz4weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz4weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz4weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz4weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz4weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz4weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz4weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz4weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz4weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz4weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz4weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz4weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ1Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz1weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz1weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz1weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz1weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz1weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz1weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz1weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz1weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz1weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz1weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz1weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz1weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ2Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz2weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz2weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz2weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz2weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz2weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz2weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz2weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz2weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz2weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz2weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz2weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz2weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ7Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz7weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz7weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz7weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz7weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz7weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz7weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz7weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz7weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz7weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz7weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz7weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz7weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ8Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz8weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz8weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz8weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz8weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz8weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz8weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz8weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz8weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz8weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz8weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz8weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz8weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ5Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz5weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz5weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz5weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz5weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz5weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz5weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz5weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz5weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz5weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz5weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz5weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz5weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ6Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz6weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz6weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz6weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz6weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz6weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz6weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz6weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz6weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz6weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz6weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz6weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz6weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ3Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz3weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz3weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz3weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz3weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz3weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz3weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz3weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz3weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz3weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz3weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz3weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz3weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ4Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz4weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz4weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz4weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz4weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz4weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz4weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz4weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz4weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz4weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz4weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz4weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz4weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

!DHWschedules detailed
!DHWprofiles

  Schedule:Year,
    DHWtgn4yearly,           !- Name
    Any Number,              !- Schedule Type Limits Name
    DHWtgn4weekly,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DHWtgn4weekly,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DHWtgn4weekly,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    DHWtgn4weekly,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    DHWtgn4weekly,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    DHWtgn4weekly,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    DHWtgn4weekly,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    DHWtgn4weekly,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    DHWtgn4weekly,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    DHWtgn4weekly,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    DHWtgn4weekly,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    DHWtgn4weekly,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    DHWtgn3yearly,           !- Name
    Any Number,              !- Schedule Type Limits Name
    DHWtgn3weekly,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DHWtgn3weekly,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DHWtgn3weekly,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    DHWtgn3weekly,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    DHWtgn3weekly,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    DHWtgn3weekly,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    DHWtgn3weekly,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    DHWtgn3weekly,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    DHWtgn3weekly,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    DHWtgn3weekly,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    DHWtgn3weekly,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    DHWtgn3weekly,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    DHWtgn2yearly,           !- Name
    Any Number,              !- Schedule Type Limits Name
    DHWtgn2weekly,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DHWtgn2weekly,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DHWtgn2weekly,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    DHWtgn2weekly,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    DHWtgn2weekly,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    DHWtgn2weekly,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    DHWtgn2weekly,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    DHWtgn2weekly,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    DHWtgn2weekly,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    DHWtgn2weekly,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    DHWtgn2weekly,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    DHWtgn2weekly,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    DHWtgn1yearly,           !- Name
    Any Number,              !- Schedule Type Limits Name
    DHWtgn1weekly,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DHWtgn1weekly,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DHWtgn1weekly,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    DHWtgn1weekly,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    DHWtgn1weekly,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    DHWtgn1weekly,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    DHWtgn1weekly,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    DHWtgn1weekly,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    DHWtgn1weekly,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    DHWtgn1weekly,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    DHWtgn1weekly,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    DHWtgn1weekly,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    ALWAYS_ON1,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,1,          !- Field 3
    Until: 24:00,0;          !- Field 5

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    ALWAYS_OFF1,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Chilled_Water_Flow_Set_Point_6degrees,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6;          !- Field 3

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Relative_humidity_50,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

!Schedule:Compact,
!    45degrees,               !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    45;                      !- Field 4
!Schedule:Compact,
!    41degrees,               !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    41;                   !- Field 4

  Schedule:Compact,
    40degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    0degrees,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    60degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    AirVelocitySchedule_0.137,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    NoCooling_100degrees,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

  Schedule:Compact,
    Activity_level_110.7,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing_1_0.5_1,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Clothing_1_0.5_1night,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.7,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,2;          !- Field 11

  Schedule:Compact,
    55degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    20degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Heating_20_degrees,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    Aluminium_Frame_RPT,     !- Name
    Smooth,                  !- Roughness
    0.07,                    !- Thickness {m}
    4,                       !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Cement_Mortar_0.04,      !- Name
    Smooth,                  !- Roughness
    0.04,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Concrete_slab_0.15,      !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Flooring_0.02,           !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2600,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Gravel_0.15,             !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    1450,                    !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollor_Brick_0.07,       !- Name
    Smooth,                  !- Roughness
    0.07,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollor_Brick_0.07_heavyIREC,  !- Name
    Smooth,                  !- Roughness
    0.07,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollow_Brick_0.05,       !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollow_Brick_0.05_heavyIREC,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollow_Brick_0.14,       !- Name
    Smooth,                  !- Roughness
    0.14,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollow_Brick_0.14_heavyIREC,  !- Name
    Smooth,                  !- Roughness
    0.14,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Insulation_EPS_0.015,    !- Name
    Smooth,                  !- Roughness
    0.015,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Insulation_XPS_0.05,     !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    80,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plaster_Ext_0.02,        !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.87,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plaster_In_0.02,         !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1080,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof_Tile_0.008,         !- Name
    Smooth,                  !- Roughness
    0.008,                   !- Thickness {m}
    230,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Sand_0.10,               !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    1450,                    !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Slab_Unid_ConcreteBlocks_0.2,  !- Name
    Smooth,                  !- Roughness
    0.2,                     !- Thickness {m}
    1.25,                    !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Name
    Smooth,                  !- Roughness
    0.2,                     !- Thickness {m}
    1.25,                    !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plasterboard_0.02,       !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

 !-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  Material:AirGap,
    Air_Gap_0.2,             !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  WindowMaterial:SimpleGlazingSystem,
    Glass_4/6/6+Aluminium_Frame,  !- Name
    3.4,                     !- U-Factor {W/m2-K}
    0.79,                    !- Solar Heat Gain Coefficient
    0.82;                    !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    FACADE,                  !- Name
    Plaster_Ext_0.02,        !- Outside Layer
    Hollow_Brick_0.14_heavyIREC,  !- Layer 2
    Insulation_EPS_0.015,    !- Layer 3
    Hollow_Brick_0.05_heavyIREC,  !- Layer 4
    Plaster_In_0.02;         !- Layer 5

  Construction,
    PARTITIONS,              !- Name
    Plaster_In_0.02,         !- Outside Layer
    Hollor_Brick_0.07_heavyIREC,  !- Layer 2
    Plaster_In_0.02;         !- Layer 3

  Construction,
    PARTY_WALL,              !- Name
    Plaster_In_0.02,         !- Outside Layer
    Hollow_Brick_0.14_heavyIREC,  !- Layer 2
    Plaster_In_0.02;         !- Layer 3

  Construction,
    ROOF,                    !- Name
    Roof_Tile_0.008,         !- Outside Layer
    Air_Gap_0.2,             !- Layer 2
    Insulation_XPS_0.05,     !- Layer 3
    Plaster_In_0.02,         !- Layer 4
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Layer 5
    Cement_Mortar_0.04,      !- Layer 6
    Flooring_0.02;           !- Layer 7

  Construction,
    SLAB_GROUND,             !- Name
    Gravel_0.15,             !- Outside Layer
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Layer 2
    Cement_Mortar_0.04,      !- Layer 3
    Flooring_0.02;           !- Layer 4

  Construction,
    SLAB_INT_FROMABOVE,      !- Name
    Plaster_In_0.02,         !- Outside Layer
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Layer 2
    Cement_Mortar_0.04,      !- Layer 3
    Flooring_0.02;           !- Layer 4

  Construction,
    SLAB_INT_FROMBELOW,      !- Name
    Flooring_0.02,           !- Outside Layer
    Cement_Mortar_0.04,      !- Layer 2
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Layer 3
    Plaster_In_0.02;         !- Layer 4

  Construction,
    WINDOW,                  !- Name
    Glass_4/6/6+Aluminium_Frame;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    P1_TZ_1_DayArea,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0.499999999999999,       !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P1_TZ_2_NightArea,       !- Name
    -0,                      !- Direction of Relative North {deg}
    11.3,                    !- X Origin {m}
    8.74999999999998,        !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P2_TZ_3_DayArea,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0.500000000000007,       !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    6.50000000000001,        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P2_TZ_4_NightArea,       !- Name
    -0,                      !- Direction of Relative North {deg}
    11.3,                    !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    6.5,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P3_TZ_5_DayArea,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0.500000000000007,       !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    9,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P3_TZ_6_NightArea,       !- Name
    -0,                      !- Direction of Relative North {deg}
    11.3,                    !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    9,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P4_TZ_7_DayArea,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0.500000000000007,       !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    11.5,                    !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P4_TZ_8_NightArea,       !- Name
    -0,                      !- Direction of Relative North {deg}
    11.3,                    !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    11.5,                    !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    ALL_ZONES,               !- Name
    P1_TZ_1_DayArea,         !- Zone 1 Name
    P1_TZ_2_NightArea,       !- Zone 2 Name
    P2_TZ_3_DayArea,         !- Zone 3 Name
    P2_TZ_4_NightArea,       !- Zone 4 Name
    P3_TZ_5_DayArea,         !- Zone 5 Name
    P3_TZ_6_NightArea,       !- Zone 6 Name
    P4_TZ_7_DayArea,         !- Zone 7 Name
    P4_TZ_8_NightArea;       !- Zone 8 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Ceil_P1_TZ1,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P2_TZ3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Fac_S_P1_TZ1,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P1_TZ1_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P1_TZ1_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P1_TZ1,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Party_E_P1_TZ1_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P1_TZ1_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P1_TZ1_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_E_P1_TZ1_3,         !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_S_P1_TZ2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P1_TZ2,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P2_TZ4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Fac_E_P1_TZ2,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P1_TZ2_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P1_TZ2_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_S_P1_TZ2,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P1_TZ2,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P1_TZ2,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.950000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P1_TZ2_Ext,        !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.050000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Party_E_P1_TZ2_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P1_TZ2_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.950000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_S_P1_TZ2,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_E_P1_TZ1_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P2_TZ3,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P3_TZ5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Fac_S_P2_TZ3,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P2_TZ3_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P2_TZ3_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P2_TZ3,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P1_TZ1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Party_E_P2_TZ3_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P2_TZ3_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P2_TZ3_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P2_TZ3_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-5.750000000000,2.499958010043,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,2.499958010043;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_N_P2_TZ3,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_S_P2_TZ4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P2_TZ4,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P3_TZ6,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Fac_E_P2_TZ4,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P2_TZ4_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P2_TZ4_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_S_P2_TZ4,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P2_TZ4,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P2_TZ4,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P1_TZ2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.050000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Party_E_P2_TZ4_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P2_TZ4_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.950000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_S_P2_TZ4,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_N_P2_TZ3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P3_TZ5,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P4_TZ7,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Fac_S_P3_TZ5,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P1_TZ1_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P3_TZ5_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P3_TZ5_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P3_TZ5,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P2_TZ3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Party_E_P3_TZ5_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P3_TZ5_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P3_TZ5_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PARTY_S_P3_TZ5_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-5.750000000000,2.497446006825,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,2.497446006825;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_N_P3_TZ5,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_S_P3_TZ6,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P3_TZ6,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P4_TZ8,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Fac_E_P3_TZ6,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P3_TZ6_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P3_TZ6_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_S_P3_TZ6,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P3_TZ6,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P3_TZ6,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P2_TZ4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.050000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Party_E_P3_TZ6_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P3_TZ6_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.950000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_S_P3_TZ6,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_N_P3_TZ5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P4_TZ7,             !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Fac_S_P4_TZ7,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P4_TZ7_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P4_TZ7_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P4_TZ7,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P3_TZ5,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Party_E_P4_TZ7_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P4_TZ7_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P4_TZ7_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PARTY_S_P4_TZ7_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-5.750000000000,2.497446006825,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,2.497446006825;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_N_P4_TZ7,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_S_P4_TZ8,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P4_TZ8,             !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Fac_E_P4_TZ8,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P4_TZ8_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P4_TZ8_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_S_P4_TZ8,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P4_TZ8,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P4_TZ8,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P3_TZ6,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.050000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Party_E_P4_TZ8_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P4_TZ8_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.950000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_S_P4_TZ8,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_N_P4_TZ7,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    WIN_W_P1_TZ1_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P1_TZ1_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.450000000000,-3.835000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.835000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.565000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.565000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P1_TZ1_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P1_TZ1_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.375000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.375000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.275000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.275000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P1_TZ2_3,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P1_TZ2_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.775000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.775000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.984790428328,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.984790428328,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P1_TZ2_4,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P1_TZ2_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.150000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.950000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.950000000000,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P1_TZ2_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P1_TZ2_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.200000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.200000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.000000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.000000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P1_TZ2_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P1_TZ2_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.900000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.900000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.700000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.700000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P2_TZ3_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P2_TZ3_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.450000000000,-3.835000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.835000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.565000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.565000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P2_TZ3_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P2_TZ3_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.375000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.375000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.275000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.275000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P2_TZ4_3,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P2_TZ4_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.775000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.775000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.984790428328,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.984790428328,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P2_TZ4_4,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P2_TZ4_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.150000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.950000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.950000000000,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P2_TZ4_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P2_TZ4_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.200000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.200000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.000000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.000000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P2_TZ4_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P2_TZ4_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.900000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.900000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.700000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.700000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P3_TZ5_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P3_TZ5_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.450000000000,-3.835000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.835000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.565000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.565000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P3_TZ5_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P3_TZ5_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.370323746963,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.370323746963,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.270323746963,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.270323746963,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P3_TZ6_3,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P3_TZ6_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.775000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.775000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.984790428328,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.984790428328,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P3_TZ6_4,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P3_TZ6_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.150000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.950000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.950000000000,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P3_TZ6_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P3_TZ6_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.200000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.200000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.000000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.000000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P3_TZ6_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P3_TZ6_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.900000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.900000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.700000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.700000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P4_TZ7_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P4_TZ7_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.450000000000,-3.835000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.835000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.565000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.565000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P4_TZ7_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P4_TZ7_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.385000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.385000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.285000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.285000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P4_TZ8_3,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P4_TZ8_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.775000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.775000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.984790428328,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.984790428328,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P4_TZ8_4,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P4_TZ8_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.150000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.950000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.950000000000,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P4_TZ8_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P4_TZ8_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.200000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.200000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.000000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.000000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P4_TZ8_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P4_TZ8_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.900000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.900000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.700000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.700000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    PART_P1_TZ1_1,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    4.5;                     !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_2,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    3;                       !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_3,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    2.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_4,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    5.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_5,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    7.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_7,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    4.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_8,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    9.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_9,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    16.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_1,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    10.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_2,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    7;                       !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_3,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    8.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_4,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    5.625;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_5,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    2.375;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_6,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    7.75;                    !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_2,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    4.5;                     !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_3,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    16.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_4,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    3;                       !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_5,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    9.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_6,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    2.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_7,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    7.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_8,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    5.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_9,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    4.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_1,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    8.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_2,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    10.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_3,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    7;                       !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_4,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    7.75;                    !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_5,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    2.375;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_6,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    5.625;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_1,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    16.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_2,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    5.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_3,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    3;                       !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_4,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    2.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_5,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    4.5;                     !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_6,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    7.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_7,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    9.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_8,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    4.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_1,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    7;                       !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_2,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    8.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_3,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    2.375;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_4,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    7.75;                    !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_5,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    10.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_6,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    5.625;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_1,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    16.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_2,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    5.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_3,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    3;                       !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_4,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    2.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_5,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    4.5;                     !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_6,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    7.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_7,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    9.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_8,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    4.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_1,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    7;                       !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_2,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    8.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_3,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    2.375;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_4,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    7.75;                    !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_5,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    10.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_6,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    5.625;                   !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,5.110000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,12.950000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.800000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.800000000000,14.150000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,14.150000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,14.150000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.500000000000,5.100000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    -10.068899241899,3.999906034805,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.068899241899,3.999906034805,3.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,-3.230093965195,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -10.068899241899,19.059906034805,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -10.068899241899,19.059906034805,18.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    -10.068899241899,11.219906034805,18.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    -10.068899241899,11.219906034805,12.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.950000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,9.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.950000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,6.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 191,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,14.150000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 195,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,14.150000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    C8EC38,                  !- Name
    ,                        !- Transmittance Schedule Name
    9,                       !- Number of Vertices
    0.000000000000,8.750000000000,4.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -1.050000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.950000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 8 {m}
    0.500000000000,8.750000000000,4.000000000000;  !- X,Y,Z ==> Vertex 9 {m}

  Shading:Building:Detailed,
    Shading Surface 290,     !- Name
    ,                        !- Transmittance Schedule Name
    10,                      !- Number of Vertices
    -1.050000000000,14.150000000000,14.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,5.100000000000,14.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.500000000000,5.100000000000,14.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.500000000000,8.750000000000,14.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,8.750000000000,14.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,12.950000000000,14.000000000000,  !- X,Y,Z ==> Vertex 8 {m}
    5.800000000000,12.950000000000,14.000000000000,  !- X,Y,Z ==> Vertex 9 {m}
    5.800000000000,14.150000000000,14.000000000000;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    ShadingSurface209,       !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,19.059906034805,18.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,11.219906034805,18.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,11.219906034805,18.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,19.059906034805,18.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 211,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,11.219906034805,18.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,11.219906034805,12.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,11.219906034805,12.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,11.219906034805,18.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 212,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,11.219906034805,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,3.999906034805,12.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,3.999906034805,12.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,11.219906034805,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 213,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,3.999906034805,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,3.999906034805,3.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,3.999906034805,3.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,3.999906034805,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 214,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.568899241899,-3.230093965195,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -14.568899241899,-20.890093965195,12.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,-20.890093965195,12.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,-3.230093965195,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 215,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,3.999906034805,3.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,3.999906034805,3.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 216,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.068899241899,-3.230093965195,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.068899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.568899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.568899241899,-3.230093965195,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 217,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.068899241899,19.059906034805,18.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.068899241899,19.059906034805,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -17.858899241899,19.059906034805,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -17.858899241899,19.059906034805,18.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 222,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,4.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 225,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,5.110000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 226,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.500000000000,5.100000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 228,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,6.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 230,     !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,9.000000000000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 238,     !- Name
    ,                        !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    0.000000000000,8.750000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.950000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,8.750000000000,9.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 240,     !- Name
    ,                        !- Transmittance Schedule Name
    9,                       !- Number of Vertices
    0.000000000000,8.750000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -1.050000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.950000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 8 {m}
    0.500000000000,8.750000000000,6.500000000000;  !- X,Y,Z ==> Vertex 9 {m}

  Shading:Building:Detailed,
    Shading Surface 241,     !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,6.500000000000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 242,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,6.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 246,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.450000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.450000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,6.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 247,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.150000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.150000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 298,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,3.188776342396,11.090227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.188776342396,8.990227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.188776342396,8.990227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,3.188776342396,11.090227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 300,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,5.110000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 301,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,9.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 302,     !- Name
    ,                        !- Transmittance Schedule Name
    9,                       !- Number of Vertices
    0.000000000000,8.750000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.950000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 8 {m}
    0.500000000000,8.750000000000,9.000000000000;  !- X,Y,Z ==> Vertex 9 {m}

  Shading:Building:Detailed,
    Shading Surface 303,     !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,9.000000000000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 304,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.500000000000,5.100000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 305,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,5.475000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,5.475000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.475000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,5.475000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 308,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,14.150000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 309,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.950000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,11.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 315,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,11.090227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,4.911376342396,8.990227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,4.911376342396,8.990227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,11.090227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 324,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,8.375000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,5.475000000000,11.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.475000000000,11.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,8.375000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 326,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.450000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.450000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,9.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 327,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,11.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 328,     !- Name
    ,                        !- Transmittance Schedule Name
    9,                       !- Number of Vertices
    0.000000000000,8.750000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -1.050000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.950000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 8 {m}
    0.500000000000,8.750000000000,11.500000000000;  !- X,Y,Z ==> Vertex 9 {m}

  Shading:Building:Detailed,
    Shading Surface 329,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.500000000000,5.100000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 330,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,5.475000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,5.475000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.475000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,5.475000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 331,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 333,     !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,11.500000000000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 334,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,14.150000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 335,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,13.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.600000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.600000000000,12.950000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 336,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.950000000000,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,14.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 338,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 340,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,8.375000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,8.375000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,8.375000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,8.375000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 341,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.315209571672,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.315209571672,12.800000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 342,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,13.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.300000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.300000000000,12.950000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 343,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,13.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,4.911376342396,11.490227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,4.911376342396,11.490227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,13.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 344,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.100000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.100000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,13.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 346,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,8.375000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,5.475000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.475000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,8.375000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 348,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.400000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.400000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,13.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 350,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 352,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,13.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.188776342396,13.590227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.188776342396,13.590227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,13.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 353,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.450000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.450000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,11.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 354,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,14.150000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,14.150000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 355,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,5.110000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 357,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,3.188776342396,13.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.188776342396,11.490227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.188776342396,11.490227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,3.188776342396,13.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.150000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.150000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.350000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.350000000000,12.800000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.525000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.525000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.315209571672,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.315209571672,12.800000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.400000000000,12.950000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.400000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,13.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,3.188776342396,8.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.188776342396,6.490227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.188776342396,6.490227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,3.188776342396,8.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,8.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,4.911376342396,6.490227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,4.911376342396,6.490227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,8.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,8.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.181376342396,8.590227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.181376342396,8.590227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,8.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,3.185000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.185000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.185000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,3.185000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.915000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,4.915000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,4.915000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.915000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.915000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.185000000000,6.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.185000000000,6.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.915000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.068899241899,-20.890093965195,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.068899241899,-20.890093965195,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,-3.230093965195,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,-3.230093965195,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    4FFFDE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    7C158E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    D45395,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.150000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.150000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    9C37F8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.150000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.150000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    CBE4CF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.350000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.350000000000,12.800000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    C45283,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.350000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.350000000000,12.800000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    9C1671,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.315209571672,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.315209571672,12.800000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    C33775,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.315209571672,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.315209571672,12.800000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    41CF28,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    2965DC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    CA79D6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    23F377,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.525000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.525000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    7BC3D7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.525000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.525000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    967214,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.525000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.525000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    569749,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    F3B0F6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    4F1FB9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    13BC3A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    2809E5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    D0AA81,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.350000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.350000000000,12.800000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    2B6438,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,12.950000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.800000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.800000000000,14.150000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    84A767,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,12.950000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.800000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.800000000000,14.150000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    7C3A2A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,12.950000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.800000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.800000000000,14.150000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    58BD96,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,14.150000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,14.150000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    598D43,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,14.150000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,14.150000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    5ADCC6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.538904718951,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 1 {m}
    7.538904718951,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 2 {m}
    -2.461095281049,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 3 {m}
    -2.461095281049,8.946935058380,17.692473887709;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    763D70,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.538904718951,8.936336673095,17.709434849632,  !- X,Y,Z ==> Vertex 1 {m}
    7.538904718951,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 2 {m}
    -2.461095281049,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 3 {m}
    -2.461095281049,8.936336673095,17.709434849632;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    21B326,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.538904718951,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.538904718951,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 2 {m}
    7.538904718951,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 3 {m}
    7.538904718951,8.936336673095,17.709434849632;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    E386D8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.461095281049,8.936336673095,17.709434849632,  !- X,Y,Z ==> Vertex 1 {m}
    -2.461095281049,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 2 {m}
    -2.461095281049,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 3 {m}
    -2.461095281049,3.000000000000,14.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    EAB314,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.461095281049,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.461095281049,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 2 {m}
    7.538904718951,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 3 {m}
    7.538904718951,3.000000000000,14.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Pv_surface,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.461095281049,8.936336673095,17.709434849632,  !- X,Y,Z ==> Vertex 1 {m}
    -2.461095281049,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.538904718951,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.538904718951,8.936336673095,17.709434849632;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
!Comfort model for PMV and PDD

  People,
    People P1_TZ_1_DayArea,  !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    PeopleZoneTZ1Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P1_TZ_2_NightArea,!- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    PeopleZoneTZ2Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1night,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P2_TZ_3_DayArea,  !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    PeopleZoneTZ3Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P2_TZ_4_NightArea,!- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    PeopleZoneTZ4Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1night,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P3_TZ_5_DayArea,  !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    PeopleZoneTZ5Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P3_TZ_6_NightArea,!- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    PeopleZoneTZ6Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1night,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!!- Air Velocity Schedule Name
!Comfort model for PMV and PDD

  People,
    People P4_TZ_7_DayArea,  !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    PeopleZoneTZ7Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P4_TZ_8_NightArea,!- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    PeopleZoneTZ8Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1night,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
!ILU_Power = ILU_P ! ganancias internas iluminacion CTE en W/m2 --> 10W/m2 Incandescetes; 2W/m2 fluorescents compactes; 1.5 W/m2 LED - s'ha dividit per 2 per considerar una reduccio d'us degut a la dimensio del edifici
!ILU_Eff = ILU_E ! Eficacia luminosa --> <15% Incandescentes; -70% fluorescentes compactas; 80-85% LED
!ILU_Conv_part = 0.2 ! parte convectiva de ganancias de iluminacion

  Lights,
    TZ1_LIGHTS,              !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    LightZoneTZ1Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ2_LIGHTS,              !- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    LightZoneTZ2Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ3_LIGHTS,              !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    LightZoneTZ3Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ4_LIGHTS,              !- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    LightZoneTZ4Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ5_LIGHTS,              !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    LightZoneTZ5Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ6_LIGHTS,              !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    LightZoneTZ6Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ7_LIGHTS,              !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    LightZoneTZ7Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ8_LIGHTS,              !- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    LightZoneTZ8Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    TZ1_ElectricAPP,         !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    AppliancesZoneTZ1Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ2_ElectricAPP,         !- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    AppliancesZoneTZ2Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ3_ElectricAPP,         !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    AppliancesZoneTZ3Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ4_ElectricAPP,         !- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    AppliancesZoneTZ4Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ5_ElectricAPP,         !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    AppliancesZoneTZ5Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ6_ElectricAPP,         !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    AppliancesZoneTZ6Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ7_ElectricAPP,         !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    AppliancesZoneTZ7Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ8_ElectricAPP,         !- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    AppliancesZoneTZ8Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    EV_fakeConsumption,      !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    EVdischarge_Dw3_schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3700,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    LightingControl_TZ1,     !- Name
    P1_TZ_1_DayArea,         !- Zone Name
    Splitflux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Point_TZ1,               !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Point_TZ1,               !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    LightingControl_TZ3,     !- Name
    P2_TZ_3_DayArea,         !- Zone Name
    Splitflux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Point_TZ3,               !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Point_TZ3,               !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    LightingControl_TZ5,     !- Name
    P3_TZ_5_DayArea,         !- Zone Name
    Splitflux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Point_TZ5,               !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Point_TZ5,               !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    LightingControl_TZ7,     !- Name
    P4_TZ_7_DayArea,         !- Zone Name
    Splitflux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Point_TZ7,               !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Point_TZ7,               !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

  Daylighting:ReferencePoint,
    Point_TZ1,               !- Name
    P1_TZ_1_DayArea,         !- Zone Name
    5.4,                     !- X-Coordinate of Reference Point {m}
    -2.875,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Point_TZ3,               !- Name
    P2_TZ_3_DayArea,         !- Zone Name
    5.4,                     !- X-Coordinate of Reference Point {m}
    -2.875,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Point_TZ5,               !- Name
    P3_TZ_5_DayArea,         !- Zone Name
    5.4,                     !- X-Coordinate of Reference Point {m}
    -2.875,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Point_TZ7,               !- Name
    P4_TZ_7_DayArea,         !- Zone Name
    5.4,                     !- X-Coordinate of Reference Point {m}
    -2.875,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    P4_TZ_7_DayArea Infiltration,  !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P4_TZ_8_NightArea Infiltration,  !- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P2_TZ_4_NightArea Infiltration,  !- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P2_TZ_3_DayArea Infiltration,  !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P1_TZ_2_NightArea Infiltration,  !- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P1_TZ_1_DayArea Infiltration,  !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P3_TZ_5_DayArea Infiltration,  !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P3_TZ_6_NightArea Infiltration,  !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    P4_TZ_7_DayArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.119835,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P4_TZ_8_NightArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.096484,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P2_TZ_4_NightArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.093813,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P2_TZ_3_DayArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.118802,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P1_TZ_2_NightArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.093813,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P1_TZ_1_DayArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.118802,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P3_TZ_5_DayArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.118802,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P3_TZ_6_NightArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.093813,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

  DesignSpecification:ZoneAirDistribution,
    P4_TZ_7_DayArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P4_TZ_8_NightArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P2_TZ_4_NightArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P2_TZ_3_DayArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P1_TZ_2_NightArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P1_TZ_1_DayArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P3_TZ_5_DayArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P3_TZ_6_NightArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P4_TZ_7_DayArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P4_TZ_7_DayArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P4_TZ_8_NightArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P4_TZ_8_NightArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P2_TZ_4_NightArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P2_TZ_4_NightArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P2_TZ_3_DayArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P2_TZ_3_DayArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P1_TZ_2_NightArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P1_TZ_2_NightArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P1_TZ_1_DayArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P1_TZ_1_DayArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P3_TZ_5_DayArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P3_TZ_5_DayArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P3_TZ_6_NightArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P3_TZ_6_NightArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    45,                      !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    Evaporator Loop,         !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    18.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.00,                    !- Design Loop Exit Temperature {C}
    4.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop 1,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop 2,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop 3,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    P4_TZ_7_DayArea Thermostat,  !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P4_TZ_7_DayArea Dual SP; !- Control 1 Name

  ZoneControl:Thermostat,
    P4_TZ_8_NightArea Thermostat,  !- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P4_TZ_8_NightArea Dual SP;  !- Control 1 Name

  ZoneControl:Thermostat,
    P2_TZ_4_NightArea Thermostat,  !- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P2_TZ_4_NightArea Dual SP;  !- Control 1 Name

  ZoneControl:Thermostat,
    P2_TZ_3_DayArea Thermostat,  !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P2_TZ_3_DayArea Dual SP; !- Control 1 Name

  ZoneControl:Thermostat,
    P1_TZ_2_NightArea Thermostat,  !- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P1_TZ_2_NightArea Dual SP;  !- Control 1 Name

  ZoneControl:Thermostat,
    P1_TZ_1_DayArea Thermostat,  !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P1_TZ_1_DayArea Dual SP; !- Control 1 Name

  ZoneControl:Thermostat,
    P3_TZ_5_DayArea Thermostat,  !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P3_TZ_5_DayArea Dual SP; !- Control 1 Name

  ZoneControl:Thermostat,
    P3_TZ_6_NightArea Thermostat,  !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P3_TZ_6_NightArea Dual SP;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========
!ThermostatSetpoint:SingleHeating,
!    WaterheaterBottomSet,    !- Name
!    T_set_TankBottom4;       !- Setpoint Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    P4_TZ_7_DayArea Dual SP, !- Name
    Temperature_setpoint_P4, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P4_TZ_8_NightArea Dual SP,  !- Name
    Temperature_setpoint_P4, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P2_TZ_4_NightArea Dual SP,  !- Name
    Temperature_setpoint_P2, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P2_TZ_3_DayArea Dual SP, !- Name
    Temperature_setpoint_P2, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P1_TZ_2_NightArea Dual SP,  !- Name
    Temperature_setpoint_P1, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P1_TZ_1_DayArea Dual SP, !- Name
    Temperature_setpoint_P1, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P3_TZ_5_DayArea Dual SP, !- Name
    Temperature_setpoint_P3, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P3_TZ_6_NightArea Dual SP,  !- Name
    Temperature_setpoint_P3, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

  ZoneHVAC:FourPipeFanCoil,
    P4_TZ_7_DayArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P4_TZ_7_DayArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P4_TZ_7_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
