    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000154,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P4_TZ_8_NightArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P4_TZ_8_NightArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P4_TZ_8_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000154,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P2_TZ_4_NightArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P2_TZ_4_NightArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P2_TZ_4_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000154,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P2_TZ_3_DayArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P2_TZ_3_DayArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P2_TZ_3_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000154,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P1_TZ_2_NightArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P1_TZ_2_NightArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P1_TZ_2_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000154,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P1_TZ_1_DayArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P1_TZ_1_DayArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P1_TZ_1_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000154,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P3_TZ_5_DayArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P3_TZ_5_DayArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P3_TZ_5_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000154,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P3_TZ_6_NightArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P3_TZ_6_NightArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P3_TZ_6_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    0.000154,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    P4_TZ_7_DayArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P4_TZ_7_DayArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P4_TZ_8_NightArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P4_TZ_8_NightArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P2_TZ_4_NightArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P2_TZ_4_NightArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P2_TZ_3_DayArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P2_TZ_3_DayArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P1_TZ_2_NightArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P1_TZ_2_NightArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P1_TZ_1_DayArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P1_TZ_1_DayArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P3_TZ_5_DayArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P3_TZ_5_DayArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P3_TZ_6_NightArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P3_TZ_6_NightArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    P4_TZ_7_DayArea,         !- Zone Name
    P4_TZ_7_DayArea Equipment,  !- Zone Conditioning Equipment List Name
    P4_TZ_7_DayArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P4_TZ_7_DayArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P4_TZ_7_DayArea Zone Air Node,  !- Zone Air Node Name
    P4_TZ_7_DayArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P4_TZ_8_NightArea,       !- Zone Name
    P4_TZ_8_NightArea Equipment,  !- Zone Conditioning Equipment List Name
    P4_TZ_8_NightArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P4_TZ_8_NightArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P4_TZ_8_NightArea Zone Air Node,  !- Zone Air Node Name
    P4_TZ_8_NightArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P2_TZ_4_NightArea,       !- Zone Name
    P2_TZ_4_NightArea Equipment,  !- Zone Conditioning Equipment List Name
    P2_TZ_4_NightArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P2_TZ_4_NightArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P2_TZ_4_NightArea Zone Air Node,  !- Zone Air Node Name
    P2_TZ_4_NightArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P2_TZ_3_DayArea,         !- Zone Name
    P2_TZ_3_DayArea Equipment,  !- Zone Conditioning Equipment List Name
    P2_TZ_3_DayArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P2_TZ_3_DayArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P2_TZ_3_DayArea Zone Air Node,  !- Zone Air Node Name
    P2_TZ_3_DayArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P1_TZ_2_NightArea,       !- Zone Name
    P1_TZ_2_NightArea Equipment,  !- Zone Conditioning Equipment List Name
    P1_TZ_2_NightArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P1_TZ_2_NightArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P1_TZ_2_NightArea Zone Air Node,  !- Zone Air Node Name
    P1_TZ_2_NightArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P1_TZ_1_DayArea,         !- Zone Name
    P1_TZ_1_DayArea Equipment,  !- Zone Conditioning Equipment List Name
    P1_TZ_1_DayArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P1_TZ_1_DayArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P1_TZ_1_DayArea Zone Air Node,  !- Zone Air Node Name
    P1_TZ_1_DayArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P3_TZ_5_DayArea,         !- Zone Name
    P3_TZ_5_DayArea Equipment,  !- Zone Conditioning Equipment List Name
    P3_TZ_5_DayArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P3_TZ_5_DayArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P3_TZ_5_DayArea Zone Air Node,  !- Zone Air Node Name
    P3_TZ_5_DayArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P3_TZ_6_NightArea,       !- Zone Name
    P3_TZ_6_NightArea Equipment,  !- Zone Conditioning Equipment List Name
    P3_TZ_6_NightArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P3_TZ_6_NightArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P3_TZ_6_NightArea Zone Air Node,  !- Zone Air Node Name
    P3_TZ_6_NightArea Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P4_TZ_7_DayArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P4_TZ_8_NightArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P2_TZ_4_NightArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P2_TZ_3_DayArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P1_TZ_2_NightArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P1_TZ_1_DayArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P3_TZ_5_DayArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P3_TZ_6_NightArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    10,                      !- Design Inlet Water Temperature {C}
    20,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    1,                       !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    10,                      !- Design Inlet Water Temperature {C}
    20,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    1,                       !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    10,                      !- Design Inlet Water Temperature {C}
    20,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    1,                       !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    10,                      !- Design Inlet Water Temperature {C}
    20,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    1,                       !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    10,                      !- Design Inlet Water Temperature {C}
    20,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    1,                       !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    10,                      !- Design Inlet Water Temperature {C}
    20,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    1,                       !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    10,                      !- Design Inlet Water Temperature {C}
    20,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    1,                       !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    10,                      !- Design Inlet Water Temperature {C}
    20,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    1,                       !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500.00,                 !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    P4_TZ_7_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P4_TZ_7_DayArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P4_TZ_7_DayArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P4_TZ_7_DayArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P4_TZ_7_DayArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P4_TZ_8_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P4_TZ_8_NightArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P4_TZ_8_NightArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P4_TZ_8_NightArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P4_TZ_8_NightArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P2_TZ_4_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P2_TZ_4_NightArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P2_TZ_4_NightArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P2_TZ_4_NightArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P2_TZ_4_NightArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P2_TZ_3_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P2_TZ_3_DayArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P2_TZ_3_DayArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P2_TZ_3_DayArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P2_TZ_3_DayArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P1_TZ_2_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P1_TZ_2_NightArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P1_TZ_2_NightArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P1_TZ_2_NightArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P1_TZ_2_NightArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P1_TZ_1_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P1_TZ_1_DayArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P1_TZ_1_DayArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P1_TZ_1_DayArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P1_TZ_1_DayArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P3_TZ_5_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P3_TZ_5_DayArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P3_TZ_5_DayArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P3_TZ_5_DayArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P3_TZ_5_DayArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P3_TZ_6_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P3_TZ_6_NightArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P3_TZ_6_NightArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P3_TZ_6_NightArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P3_TZ_6_NightArea Fan Coil Unit Return;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    Hot Water Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Hot Water Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Water Heater Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Stratified,  !- Component 1 Object Type
    DHW Water Heater,        !- Component 1 Name
    DHW Water Heater Heating Inlet Node,  !- Component 1 Inlet Node Name
    DHW Water Heater Heating Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Water Heater Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Stratified,  !- Component 1 Object Type
    DHW Loop 1 Water Heater, !- Component 1 Name
    DHW Loop 1 Water Heater Heating Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 1 Water Heater Heating Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Water Heater Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Stratified,  !- Component 1 Object Type
    DHW Loop 2 Water Heater, !- Component 1 Name
    DHW Loop 2 Water Heater Heating Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 2 Water Heater Heating Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Water Heater Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Stratified,  !- Component 1 Object Type
    DHW Loop 3 Water Heater, !- Component 1 Name
    DHW Loop 3 Water Heater Heating Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 3 Water Heater Heating Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Hot Water Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Hot Water Loop Supply Pump,  !- Component 1 Name
    Hot Water Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Water to Water Heat Pump Heating Hot Water Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:WaterToWater:EquationFit:Heating,  !- Component 1 Object Type
    Water to Water Heat Pump Heating,  !- Component 1 Name
    Water to Water Heat Pump Heating HW Inlet Node,  !- Component 1 Inlet Node Name
    Water to Water Heat Pump Heating HW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Hot Water Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Hot Water Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Evaporator Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Evaporator Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Evaporator Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Evaporator Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Evaporator Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Evaporator Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Evaporator Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Evaporator Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Water to Water Heat Pump Heating Evaporator Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatPump:WaterToWater:EquationFit:Heating,  !- Component 1 Object Type
    Water to Water Heat Pump Heating,  !- Component 1 Name
    Water to Water Heat Pump Heating Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Water to Water Heat Pump Heating Condenser Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Evaporator Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Evaporator Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Evaporator Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Evaporator Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Evaporator Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Evaporator Loop Supply Pump,  !- Component 1 Name
    Evaporator Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Evaporator Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Evaporator Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Evaporator Loop Supply Side Bypass Pipe,  !- Component 1 Name
    Evaporator Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Evaporator Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Ground Heat Exchanger Vertical Borehole Evaporator Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    GroundHeatExchanger:System,  !- Component 1 Object Type
    Ground Heat Exchanger Vertical Borehole,  !- Component 1 Name
    Ground Heat Exchanger Vertical Borehole Water Inlet Node,  !- Component 1 Inlet Node Name
    Ground Heat Exchanger Vertical Borehole Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Evaporator Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Evaporator Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Evaporator Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Evaporator Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop Supply Pump,  !- Component 1 Name
    Chilled Water Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    District Cooling Chilled Water Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling,        !- Component 1 Name
    District Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
    District Cooling Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Chilled Water Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    DHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    DHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Grupo de Salida de Agua DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Grupo de Salida de Agua, !- Component 1 Name
    Grupo de Salida de Agua Water Inlet Node,  !- Component 1 Inlet Node Name
    Grupo de Salida de Agua Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    DHW Loop Supply Pump,    !- Component 1 Name
    DHW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Water Heater DHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Stratified,  !- Component 1 Object Type
    DHW Water Heater,        !- Component 1 Name
    DHW Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    DHW Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 1 Demand Side Inlet Branch Pipe,  !- Component 1 Name
    DHW Loop 1 Demand Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 1 Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 1 Demand Side Bypass Pipe,  !- Component 1 Name
    DHW Loop 1 Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 1 Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Water Outlet Group 1 DHW Loop 1 Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Outlet Group 1,    !- Component 1 Name
    Water Outlet Group 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    Water Outlet Group 1 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 1 Demand Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 1 Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 1 Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    DHW Loop 1 Supply Pump,  !- Component 1 Name
    DHW Loop 1 Supply Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 1 Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Water Heater DHW Loop 1 Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Stratified,  !- Component 1 Object Type
    DHW Loop 1 Water Heater, !- Component 1 Name
    DHW Loop 1 Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 1 Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 1 Supply Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 1 Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 1 Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 2 Demand Side Inlet Branch Pipe,  !- Component 1 Name
    DHW Loop 2 Demand Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 2 Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 2 Demand Side Bypass Pipe,  !- Component 1 Name
    DHW Loop 2 Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 2 Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Water Outlet Group 2 DHW Loop 2 Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Outlet Group 2,    !- Component 1 Name
    Water Outlet Group 2 Water Inlet Node,  !- Component 1 Inlet Node Name
    Water Outlet Group 2 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 2 Demand Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 2 Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 2 Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    DHW Loop 2 Supply Pump,  !- Component 1 Name
    DHW Loop 2 Supply Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 2 Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Water Heater DHW Loop 2 Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Stratified,  !- Component 1 Object Type
    DHW Loop 2 Water Heater, !- Component 1 Name
    DHW Loop 2 Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 2 Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 2 Supply Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 2 Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 2 Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 3 Demand Side Inlet Branch Pipe,  !- Component 1 Name
    DHW Loop 3 Demand Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 3 Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 3 Demand Side Bypass Pipe,  !- Component 1 Name
    DHW Loop 3 Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 3 Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Water Outlet Group 3 DHW Loop 3 Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Outlet Group 3,    !- Component 1 Name
    Water Outlet Group 3 Water Inlet Node,  !- Component 1 Inlet Node Name
    Water Outlet Group 3 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 3 Demand Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 3 Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 3 Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    DHW Loop 3 Supply Pump,  !- Component 1 Name
    DHW Loop 3 Supply Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 3 Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Water Heater DHW Loop 3 Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Stratified,  !- Component 1 Object Type
    DHW Loop 3 Water Heater, !- Component 1 Name
    DHW Loop 3 Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 3 Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 3 Supply Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 3 Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 3 Supply Side Outlet;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    Hot Water Loop Demand Side Branches,  !- Name
    Hot Water Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Demand Side Bypass Branch,  !- Branch 2 Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 3 Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 4 Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 5 Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 6 Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 7 Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 8 Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 9 Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 10 Name
    DHW Water Heater Hot Water Loop Demand Side Branch,  !- Branch 11 Name
    DHW Loop 1 Water Heater Hot Water Loop Demand Side Branch,  !- Branch 12 Name
    DHW Loop 2 Water Heater Hot Water Loop Demand Side Branch,  !- Branch 13 Name
    DHW Loop 3 Water Heater Hot Water Loop Demand Side Branch,  !- Branch 14 Name
    Hot Water Loop Demand Side Outlet Branch;  !- Branch 15 Name

  BranchList,
    Hot Water Loop Supply Side Branches,  !- Name
    Hot Water Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Hot Water Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Water to Water Heat Pump Heating Hot Water Loop Supply Side Branch,  !- Branch 3 Name
    Hot Water Loop Supply Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    Evaporator Loop Demand Side Branches,  !- Name
    Evaporator Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Evaporator Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Water to Water Heat Pump Heating Evaporator Loop Demand Side Branch,  !- Branch 3 Name
    Evaporator Loop Demand Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    Evaporator Loop Supply Side Branches,  !- Name
    Evaporator Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Evaporator Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Ground Heat Exchanger Vertical Borehole Evaporator Loop Supply Side Branch,  !- Branch 3 Name
    Evaporator Loop Supply Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    Chilled Water Loop Demand Side Branches,  !- Name
    Chilled Water Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Side Bypass Branch,  !- Branch 2 Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 3 Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 4 Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 5 Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 6 Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 7 Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 8 Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 9 Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 10 Name
    Chilled Water Loop Demand Side Outlet Branch;  !- Branch 11 Name

  BranchList,
    Chilled Water Loop Supply Side Branches,  !- Name
    Chilled Water Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Side Bypass Branch,  !- Branch 2 Name
    District Cooling Chilled Water Loop Supply Side Branch,  !- Branch 3 Name
    Chilled Water Loop Supply Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    DHW Loop Demand Side Branches,  !- Name
    DHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    DHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Grupo de Salida de Agua DHW Loop Demand Side Branch,  !- Branch 3 Name
    DHW Loop Demand Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    DHW Loop Supply Side Branches,  !- Name
    DHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    DHW Water Heater DHW Loop Supply Side Branch,  !- Branch 2 Name
    DHW Loop Supply Side Outlet Branch;  !- Branch 3 Name

  BranchList,
    DHW Loop 1 Demand Side Branches,  !- Name
    DHW Loop 1 Demand Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 1 Demand Side Bypass Branch,  !- Branch 2 Name
    Water Outlet Group 1 DHW Loop 1 Demand Side Branch,  !- Branch 3 Name
    DHW Loop 1 Demand Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    DHW Loop 1 Supply Side Branches,  !- Name
    DHW Loop 1 Supply Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 1 Water Heater DHW Loop 1 Supply Side Branch,  !- Branch 2 Name
    DHW Loop 1 Supply Side Outlet Branch;  !- Branch 3 Name

  BranchList,
    DHW Loop 2 Demand Side Branches,  !- Name
    DHW Loop 2 Demand Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 2 Demand Side Bypass Branch,  !- Branch 2 Name
    Water Outlet Group 2 DHW Loop 2 Demand Side Branch,  !- Branch 3 Name
    DHW Loop 2 Demand Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    DHW Loop 2 Supply Side Branches,  !- Name
    DHW Loop 2 Supply Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 2 Water Heater DHW Loop 2 Supply Side Branch,  !- Branch 2 Name
    DHW Loop 2 Supply Side Outlet Branch;  !- Branch 3 Name

  BranchList,
    DHW Loop 3 Demand Side Branches,  !- Name
    DHW Loop 3 Demand Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 3 Demand Side Bypass Branch,  !- Branch 2 Name
    Water Outlet Group 3 DHW Loop 3 Demand Side Branch,  !- Branch 3 Name
    DHW Loop 3 Demand Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    DHW Loop 3 Supply Side Branches,  !- Name
    DHW Loop 3 Supply Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 3 Water Heater DHW Loop 3 Supply Side Branch,  !- Branch 2 Name
    DHW Loop 3 Supply Side Outlet Branch;  !- Branch 3 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    Hot Water Loop Demand Splitter,  !- Name
    Hot Water Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 2 Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 3 Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 4 Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 5 Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 6 Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 7 Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 8 Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 9 Name
    DHW Water Heater Hot Water Loop Demand Side Branch,  !- Outlet Branch 10 Name
    DHW Loop 1 Water Heater Hot Water Loop Demand Side Branch,  !- Outlet Branch 11 Name
    DHW Loop 2 Water Heater Hot Water Loop Demand Side Branch,  !- Outlet Branch 12 Name
    DHW Loop 3 Water Heater Hot Water Loop Demand Side Branch;  !- Outlet Branch 13 Name

  Connector:Splitter,
    Hot Water Loop Supply Splitter,  !- Name
    Hot Water Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Water to Water Heat Pump Heating Hot Water Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Evaporator Loop Demand Splitter,  !- Name
    Evaporator Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Evaporator Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Water to Water Heat Pump Heating Evaporator Loop Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Evaporator Loop Supply Splitter,  !- Name
    Evaporator Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Evaporator Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Ground Heat Exchanger Vertical Borehole Evaporator Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 2 Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 3 Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 4 Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 5 Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 6 Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 7 Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 8 Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch;  !- Outlet Branch 9 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    District Cooling Chilled Water Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    DHW Loop Demand Splitter,!- Name
    DHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Grupo de Salida de Agua DHW Loop Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    DHW Loop Supply Splitter,!- Name
    DHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    DHW Water Heater DHW Loop Supply Side Branch;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Loop 1 Demand Splitter,  !- Name
    DHW Loop 1 Demand Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 1 Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Water Outlet Group 1 DHW Loop 1 Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    DHW Loop 1 Supply Splitter,  !- Name
    DHW Loop 1 Supply Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 1 Water Heater DHW Loop 1 Supply Side Branch;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Loop 2 Demand Splitter,  !- Name
    DHW Loop 2 Demand Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 2 Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Water Outlet Group 2 DHW Loop 2 Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    DHW Loop 2 Supply Splitter,  !- Name
    DHW Loop 2 Supply Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 2 Water Heater DHW Loop 2 Supply Side Branch;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Loop 3 Demand Splitter,  !- Name
    DHW Loop 3 Demand Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 3 Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Water Outlet Group 3 DHW Loop 3 Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    DHW Loop 3 Supply Splitter,  !- Name
    DHW Loop 3 Supply Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 3 Water Heater DHW Loop 3 Supply Side Branch;  !- Outlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    Hot Water Loop Demand Mixer,  !- Name
    Hot Water Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    DHW Water Heater Hot Water Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Hot Water Loop Demand Side Bypass Branch,  !- Inlet Branch 2 Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 3 Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 4 Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 5 Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 6 Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 7 Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 8 Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 9 Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 10 Name
    DHW Loop 1 Water Heater Hot Water Loop Demand Side Branch,  !- Inlet Branch 11 Name
    DHW Loop 2 Water Heater Hot Water Loop Demand Side Branch,  !- Inlet Branch 12 Name
    DHW Loop 3 Water Heater Hot Water Loop Demand Side Branch;  !- Inlet Branch 13 Name

  Connector:Mixer,
    Hot Water Loop Supply Mixer,  !- Name
    Hot Water Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Water to Water Heat Pump Heating Hot Water Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Hot Water Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Evaporator Loop Demand Mixer,  !- Name
    Evaporator Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Water to Water Heat Pump Heating Evaporator Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Evaporator Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Evaporator Loop Supply Mixer,  !- Name
    Evaporator Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Ground Heat Exchanger Vertical Borehole Evaporator Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Evaporator Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Side Bypass Branch,  !- Inlet Branch 1 Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 2 Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 3 Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 4 Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 5 Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 6 Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 7 Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 8 Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch;  !- Inlet Branch 9 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    District Cooling Chilled Water Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    DHW Loop Demand Mixer,   !- Name
    DHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Grupo de Salida de Agua DHW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    DHW Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    DHW Loop Supply Mixer,   !- Name
    DHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    DHW Water Heater DHW Loop Supply Side Branch;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Loop 1 Demand Mixer, !- Name
    DHW Loop 1 Demand Side Outlet Branch,  !- Outlet Branch Name
    Water Outlet Group 1 DHW Loop 1 Demand Side Branch,  !- Inlet Branch 1 Name
    DHW Loop 1 Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    DHW Loop 1 Supply Mixer, !- Name
    DHW Loop 1 Supply Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop 1 Water Heater DHW Loop 1 Supply Side Branch;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Loop 2 Demand Mixer, !- Name
    DHW Loop 2 Demand Side Outlet Branch,  !- Outlet Branch Name
    Water Outlet Group 2 DHW Loop 2 Demand Side Branch,  !- Inlet Branch 1 Name
    DHW Loop 2 Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    DHW Loop 2 Supply Mixer, !- Name
    DHW Loop 2 Supply Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop 2 Water Heater DHW Loop 2 Supply Side Branch;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Loop 3 Demand Mixer, !- Name
    DHW Loop 3 Demand Side Outlet Branch,  !- Outlet Branch Name
    Water Outlet Group 3 DHW Loop 3 Demand Side Branch,  !- Inlet Branch 1 Name
    DHW Loop 3 Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    DHW Loop 3 Supply Mixer, !- Name
    DHW Loop 3 Supply Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop 3 Water Heater DHW Loop 3 Supply Side Branch;  !- Inlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    Hot Water Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Hot Water Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Evaporator Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Evaporator Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Evaporator Loop Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Evaporator Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Evaporator Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Evaporator Loop Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Chilled Water Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Chilled Water Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    DHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    DHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    DHW Loop 1 Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 1 Demand Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 1 Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 1 Supply Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 2 Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 2 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 2 Demand Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 2 Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 2 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 2 Supply Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 3 Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 3 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 3 Demand Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 3 Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 3 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 3 Supply Mixer; !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    P4_TZ_7_DayArea Air Inlet Node List,  !- Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P4_TZ_7_DayArea Air Exhaust Node List,  !- Name
    P4_TZ_7_DayArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P4_TZ_8_NightArea Air Inlet Node List,  !- Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P4_TZ_8_NightArea Air Exhaust Node List,  !- Name
    P4_TZ_8_NightArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P2_TZ_4_NightArea Air Inlet Node List,  !- Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P2_TZ_4_NightArea Air Exhaust Node List,  !- Name
    P2_TZ_4_NightArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P2_TZ_3_DayArea Air Inlet Node List,  !- Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P2_TZ_3_DayArea Air Exhaust Node List,  !- Name
    P2_TZ_3_DayArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P1_TZ_2_NightArea Air Inlet Node List,  !- Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P1_TZ_2_NightArea Air Exhaust Node List,  !- Name
    P1_TZ_2_NightArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P1_TZ_1_DayArea Air Inlet Node List,  !- Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P1_TZ_1_DayArea Air Exhaust Node List,  !- Name
    P1_TZ_1_DayArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P3_TZ_5_DayArea Air Inlet Node List,  !- Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P3_TZ_5_DayArea Air Exhaust Node List,  !- Name
    P3_TZ_5_DayArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P3_TZ_6_NightArea Air Inlet Node List,  !- Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P3_TZ_6_NightArea Air Exhaust Node List,  !- Name
    P3_TZ_6_NightArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    Setpoint Manager Heating Node List,  !- Name
    Hot Water Loop Supply Side Outlet;  !- Node 1 Name

  NodeList,
    Setpoint Manager Ground Temperature Node List,  !- Name
    Evaporator Loop Supply Side Outlet;  !- Node 1 Name

  NodeList,
    Setpoint Manager Chilled Water Node List,  !- Name
    Chilled Water Loop Supply Side Outlet;  !- Node 1 Name

  NodeList,
    Setpoint Manager DHW Node List,  !- Name
    DHW Loop Supply Side Outlet;  !- Node 1 Name

  NodeList,
    DHW Loop 1 Setpoint Manager Node List,  !- Name
    DHW Loop 1 Supply Side Outlet;  !- Node 1 Name

  NodeList,
    DHW Loop 2 Setpoint Manager Node List,  !- Name
    DHW Loop 2 Supply Side Outlet;  !- Node 1 Name

  NodeList,
    DHW Loop 3 Setpoint Manager Node List,  !- Name
    DHW Loop 3 Supply Side Outlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    DHW Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DHW Loop 1 Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DHW Loop 2 Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DHW Loop 3 Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P4_TZ_7_DayArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P4_TZ_8_NightArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P2_TZ_4_NightArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P2_TZ_3_DayArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P1_TZ_2_NightArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P1_TZ_1_DayArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P3_TZ_5_DayArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P3_TZ_6_NightArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    Hot Water Loop Demand Side Inlet Branch Pipe,  !- Name
    Hot Water Loop Demand Side Inlet,  !- Inlet Node Name
    Hot Water Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Side Bypass Pipe,  !- Name
    Hot Water Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Demand Side Outlet Branch Pipe,  !- Name
    Hot Water Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Side Bypass Pipe,  !- Name
    Hot Water Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Hot Water Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Hot Water Loop Supply Side Outlet Branch Pipe,  !- Name
    Hot Water Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Evaporator Loop Demand Side Inlet Branch Pipe,  !- Name
    Evaporator Loop Demand Side Inlet,  !- Inlet Node Name
    Evaporator Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Evaporator Loop Demand Side Bypass Pipe,  !- Name
    Evaporator Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Evaporator Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Evaporator Loop Demand Side Outlet Branch Pipe,  !- Name
    Evaporator Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Evaporator Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Evaporator Loop Supply Side Bypass Pipe,  !- Name
    Evaporator Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Evaporator Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Evaporator Loop Supply Side Outlet Branch Pipe,  !- Name
    Evaporator Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Evaporator Loop Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Side Inlet Branch Pipe,  !- Name
    Chilled Water Loop Demand Side Inlet,  !- Inlet Node Name
    Chilled Water Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Side Outlet Branch Pipe,  !- Name
    Chilled Water Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Supply Side Outlet Branch Pipe,  !- Name
    Chilled Water Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Demand Side Inlet Branch Pipe,  !- Name
    DHW Loop Demand Side Inlet,  !- Inlet Node Name
    DHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Demand Side Bypass Pipe,  !- Name
    DHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    DHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Demand Side Outlet Branch Pipe,  !- Name
    DHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Supply Side Outlet Branch Pipe,  !- Name
    DHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 1 Demand Side Inlet Branch Pipe,  !- Name
    DHW Loop 1 Demand Side Inlet,  !- Inlet Node Name
    DHW Loop 1 Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 1 Demand Side Bypass Pipe,  !- Name
    DHW Loop 1 Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    DHW Loop 1 Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 1 Demand Side Outlet Branch Pipe,  !- Name
    DHW Loop 1 Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 1 Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 1 Supply Side Outlet Branch Pipe,  !- Name
    DHW Loop 1 Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 1 Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 2 Demand Side Inlet Branch Pipe,  !- Name
    DHW Loop 2 Demand Side Inlet,  !- Inlet Node Name
    DHW Loop 2 Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 2 Demand Side Bypass Pipe,  !- Name
    DHW Loop 2 Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    DHW Loop 2 Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 2 Demand Side Outlet Branch Pipe,  !- Name
    DHW Loop 2 Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 2 Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 2 Supply Side Outlet Branch Pipe,  !- Name
    DHW Loop 2 Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 2 Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 3 Demand Side Inlet Branch Pipe,  !- Name
    DHW Loop 3 Demand Side Inlet,  !- Inlet Node Name
    DHW Loop 3 Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 3 Demand Side Bypass Pipe,  !- Name
    DHW Loop 3 Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    DHW Loop 3 Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 3 Demand Side Outlet Branch Pipe,  !- Name
    DHW Loop 3 Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 3 Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 3 Supply Side Outlet Branch Pipe,  !- Name
    DHW Loop 3 Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 3 Supply Side Outlet;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Chilled Water Loop Supply Pump,  !- Name
    Chilled Water Loop Supply Side Inlet,  !- Inlet Node Name
    Chilled Water Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    1.9E-003,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    2000,                    !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    DHW Loop Supply Pump,    !- Name
    DHW Loop Supply Side Inlet,  !- Inlet Node Name
    DHW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    6.71000E-005,            !- Design Maximum Flow Rate {m3/s}
    16445.00,                !- Design Pump Head {Pa}
    50,                      !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    DHW Loop 1 Supply Pump,  !- Name
    DHW Loop 1 Supply Side Inlet,  !- Inlet Node Name
    DHW Loop 1 Supply Pump Water Outlet Node,  !- Outlet Node Name
    6.71000E-005,            !- Design Maximum Flow Rate {m3/s}
    16445.00,                !- Design Pump Head {Pa}
    50,                      !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    DHW Loop 2 Supply Pump,  !- Name
    DHW Loop 2 Supply Side Inlet,  !- Inlet Node Name
    DHW Loop 2 Supply Pump Water Outlet Node,  !- Outlet Node Name
    6.71000E-005,            !- Design Maximum Flow Rate {m3/s}
    16445.00,                !- Design Pump Head {Pa}
    50,                      !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    DHW Loop 3 Supply Pump,  !- Name
    DHW Loop 3 Supply Side Inlet,  !- Inlet Node Name
    DHW Loop 3 Supply Pump Water Outlet Node,  !- Outlet Node Name
    6.71000E-005,            !- Design Maximum Flow Rate {m3/s}
    16445.00,                !- Design Pump Head {Pa}
    50,                      !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

  Pump:ConstantSpeed,
    Hot Water Loop Supply Pump,  !- Name
    Hot Water Loop Supply Side Inlet,  !- Inlet Node Name
    Hot Water Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.001917,                !- Design Flow Rate {m3/s}
    140000.00,               !- Design Pump Head {Pa}
    1000,                    !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Pump:ConstantSpeed,
    Evaporator Loop Supply Pump,  !- Name
    Evaporator Loop Supply Side Inlet,  !- Inlet Node Name
    Evaporator Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.001472,                !- Design Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    250,                     !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: HEATPUMP:WATERTOWATER:EQUATIONFIT:HEATING ===========

  HeatPump:WaterToWater:EquationFit:Heating,
    Water to Water Heat Pump Heating,  !- Name
    Water to Water Heat Pump Heating Condenser Inlet Node,  !- Source Side Inlet Node Name
    Water to Water Heat Pump Heating Condenser Outlet Node,  !- Source Side Outlet Node Name
    Water to Water Heat Pump Heating HW Inlet Node,  !- Load Side Inlet Node Name
    Water to Water Heat Pump Heating HW Outlet Node,  !- Load Side Outlet Node Name
    0.001917,                !- Reference Load Side Flow Rate {m3/s}
    0.001472,                !- Reference Source Side Flow Rate {m3/s}
    48580.0000,              !- Reference Heating Capacity {W}
    4260.000000000,          !- Reference Heating Power Consumption {W}
    -0.767190000,            !- Heating Capacity Coefficient 1
    -2.333590000,            !- Heating Capacity Coefficient 2
    5.657140000,             !- Heating Capacity Coefficient 3
    -0.767190000,            !- Heating Capacity Coefficient 4
    -0.767190000,            !- Heating Capacity Coefficient 5
    -4.040910030,            !- Heating Compressor Power Coefficient 1
    12.012802060,            !- Heating Compressor Power Coefficient 2
    1.155141390,             !- Heating Compressor Power Coefficient 3
    -4.040910030,            !- Heating Compressor Power Coefficient 4
    -4.040910030;            !- Heating Compressor Power Coefficient 5

!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

  DistrictCooling,
    District Cooling,        !- Name
    District Cooling Water Inlet Node,  !- Chilled Water Inlet Node Name
    District Cooling Water Outlet Node,  !- Chilled Water Outlet Node Name
    50000.00,                !- Nominal Capacity {W}
    On;                      !- Capacity Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATEXCHANGER:VERTICAL ===========

  GroundHeatExchanger:System,
    Ground Heat Exchanger Vertical Borehole,  !- Name
    Ground Heat Exchanger Vertical Borehole Water Inlet Node,  !- Inlet Node Name
    Ground Heat Exchanger Vertical Borehole Water Outlet Node,  !- Outlet Node Name
    0.001472,                !- Design Flow Rate {m3/s}
    Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
    Ground Heat Exchanger Vertical Borehole Ground Temps,  !- Undisturbed Ground Temperature Model Name
    0.6926,                  !- Ground Thermal Conductivity {W/m-K}
    2347000.0000,            !- Ground Thermal Heat Capacity {J/m3-K}
    Ground Heat Exchanger Vertical Borehole Response Factors;  !- GHE:Vertical:ResponseFactors Object Name

  GroundHeatExchanger:Vertical:Properties,
    Ground Heat Exchanger Vertical Borehole Properties,  !- Name
    1,                       !- Depth of Top of Borehole {m}
    76.0000,                 !- Borehole Length {m}
    0.127000004,             !- Borehole Diameter {m}
    0.6926,                  !- Grout Thermal Conductivity {W/m-K}
    3.90E+06,                !- Grout Thermal Heat Capacity {J/m3-K}
    0.3800,                  !- Pipe Thermal Conductivity {W/m-K}
    1.77E+06,                !- Pipe Thermal Heat Capacity {J/m3-K}
    0.02666670,              !- Pipe Outer Diameter {m}
    0.00241285,              !- Pipe Thickness {m}
    0.02539770;              !- U-Tube Distance {m}

  Site:GroundTemperature:Undisturbed:KusudaAchenbach,
    Ground Heat Exchanger Vertical Borehole Ground Temps,  !- Name
    0.6926,                  !- Soil Thermal Conductivity {W/m-K}
    920,                     !- Soil Density {kg/m3}
    2551.08691,              !- Soil Specific Heat {J/kg-K}
    13.3750,                 !- Average Soil Surface Temperature {C}
    3.2,                     !- Average Amplitude of Surface Temperature {deltaC}
    8;                       !- Phase Shift of Minimum Surface Temperature {days}

  GroundHeatExchanger:ResponseFactors,
    Ground Heat Exchanger Vertical Borehole Response Factors,  !- Name
    Ground Heat Exchanger Vertical Borehole Properties,  !- GHE:Vertical:Properties Object Name
    48,                      !- Number of Boreholes
    0.00083600,              !- G-Function Reference Ratio {dimensionless}
    -15.795833,              !- g-Function Ln(T/Ts) Value 1
    -0.868005,               !- g-Function g Value 1
    -15.646939,              !- g-Function Ln(T/Ts) Value 2
    -0.841532,               !- g-Function g Value 2
    -15.498044,              !- g-Function Ln(T/Ts) Value 3
    -0.813862,               !- g-Function g Value 3
    -15.349150,              !- g-Function Ln(T/Ts) Value 4
    -0.784824,               !- g-Function g Value 4
    -15.200255,              !- g-Function Ln(T/Ts) Value 5
    -0.754311,               !- g-Function g Value 5
    -15.051361,              !- g-Function Ln(T/Ts) Value 6
    -0.722260,               !- g-Function g Value 6
    -14.902466,              !- g-Function Ln(T/Ts) Value 7
    -0.688635,               !- g-Function g Value 7
    -14.753571,              !- g-Function Ln(T/Ts) Value 8
    -0.653424,               !- g-Function g Value 8
    -14.604677,              !- g-Function Ln(T/Ts) Value 9
    -0.616633,               !- g-Function g Value 9
    -14.455782,              !- g-Function Ln(T/Ts) Value 10
    -0.578288,               !- g-Function g Value 10
    -14.306888,              !- g-Function Ln(T/Ts) Value 11
    -0.538426,               !- g-Function g Value 11
    -14.157993,              !- g-Function Ln(T/Ts) Value 12
    -0.497093,               !- g-Function g Value 12
    -14.009099,              !- g-Function Ln(T/Ts) Value 13
    -0.454339,               !- g-Function g Value 13
    -13.860204,              !- g-Function Ln(T/Ts) Value 14
    -0.410206,               !- g-Function g Value 14
    -13.711310,              !- g-Function Ln(T/Ts) Value 15
    -0.364726,               !- g-Function g Value 15
    -13.562415,              !- g-Function Ln(T/Ts) Value 16
    -0.317904,               !- g-Function g Value 16
    -13.413520,              !- g-Function Ln(T/Ts) Value 17
    -0.269714,               !- g-Function g Value 17
    -13.264626,              !- g-Function Ln(T/Ts) Value 18
    -0.220096,               !- g-Function g Value 18
    -13.115731,              !- g-Function Ln(T/Ts) Value 19
    -0.168953,               !- g-Function g Value 19
    -12.966837,              !- g-Function Ln(T/Ts) Value 20
    -0.116163,               !- g-Function g Value 20
    -12.817942,              !- g-Function Ln(T/Ts) Value 21
    -0.061585,               !- g-Function g Value 21
    -12.669048,              !- g-Function Ln(T/Ts) Value 22
    -0.005079,               !- g-Function g Value 22
    -12.520153,              !- g-Function Ln(T/Ts) Value 23
    0.053480,                !- g-Function g Value 23
    -12.371259,              !- g-Function Ln(T/Ts) Value 24
    0.114187,                !- g-Function g Value 24
    -12.222364,              !- g-Function Ln(T/Ts) Value 25
    0.177098,                !- g-Function g Value 25
    -12.073469,              !- g-Function Ln(T/Ts) Value 26
    0.242221,                !- g-Function g Value 26
    -11.924575,              !- g-Function Ln(T/Ts) Value 27
    0.309516,                !- g-Function g Value 27
    -11.775680,              !- g-Function Ln(T/Ts) Value 28
    0.378895,                !- g-Function g Value 28
    -11.626786,              !- g-Function Ln(T/Ts) Value 29
    0.450230,                !- g-Function g Value 29
    -11.477891,              !- g-Function Ln(T/Ts) Value 30
    0.523360,                !- g-Function g Value 30
    -11.328997,              !- g-Function Ln(T/Ts) Value 31
    0.598093,                !- g-Function g Value 31
    -11.180102,              !- g-Function Ln(T/Ts) Value 32
    0.674224,                !- g-Function g Value 32
    -11.031208,              !- g-Function Ln(T/Ts) Value 33
    0.751534,                !- g-Function g Value 33
    -10.882313,              !- g-Function Ln(T/Ts) Value 34
    0.829805,                !- g-Function g Value 34
    -10.733418,              !- g-Function Ln(T/Ts) Value 35
    0.908825,                !- g-Function g Value 35
    -10.584524,              !- g-Function Ln(T/Ts) Value 36
    0.988392,                !- g-Function g Value 36
    -10.435629,              !- g-Function Ln(T/Ts) Value 37
    1.068324,                !- g-Function g Value 37
    -10.286735,              !- g-Function Ln(T/Ts) Value 38
    1.148459,                !- g-Function g Value 38
    -10.137840,              !- g-Function Ln(T/Ts) Value 39
    1.228656,                !- g-Function g Value 39
    -9.988946,               !- g-Function Ln(T/Ts) Value 40
    1.308799,                !- g-Function g Value 40
    -9.840051,               !- g-Function Ln(T/Ts) Value 41
    1.388797,                !- g-Function g Value 41
    -9.691156,               !- g-Function Ln(T/Ts) Value 42
    1.468579,                !- g-Function g Value 42
    -9.542262,               !- g-Function Ln(T/Ts) Value 43
    1.548092,                !- g-Function g Value 43
    -9.393367,               !- g-Function Ln(T/Ts) Value 44
    1.627303,                !- g-Function g Value 44
    -9.244473,               !- g-Function Ln(T/Ts) Value 45
    1.706193,                !- g-Function g Value 45
    -9.095578,               !- g-Function Ln(T/Ts) Value 46
    1.784752,                !- g-Function g Value 46
    -8.946684,               !- g-Function Ln(T/Ts) Value 47
    1.862983,                !- g-Function g Value 47
    -8.797789,               !- g-Function Ln(T/Ts) Value 48
    1.940892,                !- g-Function g Value 48
    -8.648895,               !- g-Function Ln(T/Ts) Value 49
    2.018493,                !- g-Function g Value 49
    -8.500000,               !- g-Function Ln(T/Ts) Value 50
    2.157703,                !- g-Function g Value 50
    -7.800000,               !- g-Function Ln(T/Ts) Value 51
    2.501703,                !- g-Function g Value 51
    -7.200000,               !- g-Function Ln(T/Ts) Value 52
    2.797436,                !- g-Function g Value 52
    -6.500000,               !- g-Function Ln(T/Ts) Value 53
    3.152968,                !- g-Function g Value 53
    -5.900000,               !- g-Function Ln(T/Ts) Value 54
    3.505222,                !- g-Function g Value 54
    -5.200000,               !- g-Function Ln(T/Ts) Value 55
    4.087506,                !- g-Function g Value 55
    -4.500000,               !- g-Function Ln(T/Ts) Value 56
    5.027060,                !- g-Function g Value 56
    -3.963000,               !- g-Function Ln(T/Ts) Value 57
    5.984993,                !- g-Function g Value 57
    -3.270000,               !- g-Function Ln(T/Ts) Value 58
    7.978769,                !- g-Function g Value 58
    -2.864000,               !- g-Function Ln(T/Ts) Value 59
    9.421897,                !- g-Function g Value 59
    -2.577000,               !- g-Function Ln(T/Ts) Value 60
    10.564667,               !- g-Function g Value 60
    -2.171000,               !- g-Function Ln(T/Ts) Value 61
    12.300475,               !- g-Function g Value 61
    -1.884000,               !- g-Function Ln(T/Ts) Value 62
    13.586264,               !- g-Function g Value 62
    -1.191000,               !- g-Function Ln(T/Ts) Value 63
    16.637928,               !- g-Function g Value 63
    -0.497000,               !- g-Function Ln(T/Ts) Value 64
    19.482260,               !- g-Function g Value 64
    -0.274000,               !- g-Function Ln(T/Ts) Value 65
    20.268648,               !- g-Function g Value 65
    -0.051000,               !- g-Function Ln(T/Ts) Value 66
    20.987107,               !- g-Function g Value 66
    0.196000,                !- g-Function Ln(T/Ts) Value 67
    21.684698,               !- g-Function g Value 67
    0.419000,                !- g-Function Ln(T/Ts) Value 68
    22.233494,               !- g-Function g Value 68
    0.642000,                !- g-Function Ln(T/Ts) Value 69
    22.704756,               !- g-Function g Value 69
    0.873000,                !- g-Function Ln(T/Ts) Value 70
    23.117153,               !- g-Function g Value 70
    1.112000,                !- g-Function Ln(T/Ts) Value 71
    23.467350,               !- g-Function g Value 71
    1.335000,                !- g-Function Ln(T/Ts) Value 72
    23.729347,               !- g-Function g Value 72
    1.679000,                !- g-Function Ln(T/Ts) Value 73
    24.028544,               !- g-Function g Value 73
    2.028000,                !- g-Function Ln(T/Ts) Value 74
    24.232076,               !- g-Function g Value 74
    2.275000,                !- g-Function Ln(T/Ts) Value 75
    24.331475,               !- g-Function g Value 75
    3.003000,                !- g-Function Ln(T/Ts) Value 76
    24.493806;               !- g-Function g Value 76

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:STRATIFIED ===========
!fourth floor

  WaterHeater:Stratified,
    DHW Water Heater,        !- Name
    Water Heater,            !- End-Use Subcategory
    0.200000,                !- Tank Volume {m3}
    1.300000,                !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    4.000000,                !- Tank Perimeter {m}
    80.00,                   !- Maximum Temperature Limit {C}
    Simultaneous,            !- Heater Priority Control
    T_set_TankBottomP4,      !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 1 Capacity {W}
    0.4875,                  !- Heater 1 Height {m}
    60degrees,               !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    4500,                    !- Heater 2 Capacity {W}
    1.300,                   !- Heater 2 Height {m}
    Electricity,             !- Heater Fuel Type
    0.98,                    !- Heater Thermal Efficiency
    0.000,                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.00,                    !- Off Cycle Parasitic Heat Fraction to Tank
    0.0000,                  !- Off Cycle Parasitic Height {m}
    0.000,                   !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0.00,                    !- On Cycle Parasitic Heat Fraction to Tank
    0.0000,                  !- On Cycle Parasitic Height {m}
    Schedule,                !- Ambient Temperature Indicator
    Heating_20_degrees,      !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    DHW Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.8460,                  !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    0.000,                   !- Skin Loss Fraction to Zone
    0.0000,                  !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Flue Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    DHW Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    DHW Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    ,                        !- Use Side Inlet Height {m}
    ,                        !- Use Side Outlet Height {m}
    DHW Water Heater Heating Inlet Node,  !- Source Side Inlet Node Name
    DHW Water Heater Heating Outlet Node,  !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    0.4875,                  !- Source Side Inlet Height {m}
    0.1625,                  !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    6.71000E-005,            !- Use Side Design Flow Rate {m3/s}
    0.000171,                !- Source Side Design Flow Rate {m3/s}
    1.500000,                !- Indirect Water Heating Recovery Time {hr}
    4,                       !- Number of Nodes
    0.1000,                  !- Additional Destratification Conductivity {W/m-K}
    0.1000,                  !- Node 1 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 2 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 3 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 4 Additional Loss Coefficient {W/K}
    ,                        !- Node 5 Additional Loss Coefficient {W/K}
    ,                        !- Node 6 Additional Loss Coefficient {W/K}
    ,                        !- Node 7 Additional Loss Coefficient {W/K}
    ,                        !- Node 8 Additional Loss Coefficient {W/K}
    ,                        !- Node 9 Additional Loss Coefficient {W/K}
    ,                        !- Node 10 Additional Loss Coefficient {W/K}
    ,                        !- Node 11 Additional Loss Coefficient {W/K}
    ,                        !- Node 12 Additional Loss Coefficient {W/K}
    IndirectHeatAlternateSetpoint,  !- Source Side Flow Control Mode
    T_set_TankBottomP4;      !- Indirect Alternate Setpoint Temperature Schedule Name

!second floor

  WaterHeater:Stratified,
    DHW Loop 1 Water Heater, !- Name
    Water Heater,            !- End-Use Subcategory
    0.200000,                !- Tank Volume {m3}
    1.300000,                !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    4.000000,                !- Tank Perimeter {m}
    80.00,                   !- Maximum Temperature Limit {C}
    Simultaneous,            !- Heater Priority Control
    T_set_TankBottomP2,      !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 1 Capacity {W}
    0.4875,                  !- Heater 1 Height {m}
    60degrees,               !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    4500,                    !- Heater 2 Capacity {W}
    1.300,                   !- Heater 2 Height {m}
    Electricity,             !- Heater Fuel Type
    0.98,                    !- Heater Thermal Efficiency
    0.000,                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.00,                    !- Off Cycle Parasitic Heat Fraction to Tank
    0.0000,                  !- Off Cycle Parasitic Height {m}
    0.000,                   !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0.00,                    !- On Cycle Parasitic Heat Fraction to Tank
    0.0000,                  !- On Cycle Parasitic Height {m}
    Schedule,                !- Ambient Temperature Indicator
    Heating_20_degrees,      !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    DHW Loop 1 Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.8460,                  !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    0.000,                   !- Skin Loss Fraction to Zone
    0.0000,                  !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Flue Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    DHW Loop 1 Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    DHW Loop 1 Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    ,                        !- Use Side Inlet Height {m}
    ,                        !- Use Side Outlet Height {m}
    DHW Loop 1 Water Heater Heating Inlet Node,  !- Source Side Inlet Node Name
    DHW Loop 1 Water Heater Heating Outlet Node,  !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    0.4875,                  !- Source Side Inlet Height {m}
    0.1625,                  !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    6.71000E-005,            !- Use Side Design Flow Rate {m3/s}
    0.000171,                !- Source Side Design Flow Rate {m3/s}
    1.500000,                !- Indirect Water Heating Recovery Time {hr}
    4,                       !- Number of Nodes
    0.1000,                  !- Additional Destratification Conductivity {W/m-K}
    0.1000,                  !- Node 1 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 2 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 3 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 4 Additional Loss Coefficient {W/K}
    ,                        !- Node 5 Additional Loss Coefficient {W/K}
    ,                        !- Node 6 Additional Loss Coefficient {W/K}
    ,                        !- Node 7 Additional Loss Coefficient {W/K}
    ,                        !- Node 8 Additional Loss Coefficient {W/K}
    ,                        !- Node 9 Additional Loss Coefficient {W/K}
    ,                        !- Node 10 Additional Loss Coefficient {W/K}
    ,                        !- Node 11 Additional Loss Coefficient {W/K}
    ,                        !- Node 12 Additional Loss Coefficient {W/K}
    IndirectHeatAlternateSetpoint,  !- Source Side Flow Control Mode
    T_set_TankBottomP2;      !- Indirect Alternate Setpoint Temperature Schedule Name

!first floor

  WaterHeater:Stratified,
    DHW Loop 2 Water Heater, !- Name
    Water Heater,            !- End-Use Subcategory
    0.200000,                !- Tank Volume {m3}
    1.300000,                !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    4.000000,                !- Tank Perimeter {m}
    80.00,                   !- Maximum Temperature Limit {C}
    Simultaneous,            !- Heater Priority Control
    T_set_TankBottomP1,      !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 1 Capacity {W}
    0.4875,                  !- Heater 1 Height {m}
    60degrees,               !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    4500,                    !- Heater 2 Capacity {W}
    1.300,                   !- Heater 2 Height {m}
    Electricity,             !- Heater Fuel Type
    0.98,                    !- Heater Thermal Efficiency
    0.000,                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.00,                    !- Off Cycle Parasitic Heat Fraction to Tank
    0.0000,                  !- Off Cycle Parasitic Height {m}
    0.000,                   !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0.00,                    !- On Cycle Parasitic Heat Fraction to Tank
    0.0000,                  !- On Cycle Parasitic Height {m}
    Schedule,                !- Ambient Temperature Indicator
    Heating_20_degrees,      !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    DHW Loop 2 Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.8460,                  !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    0.000,                   !- Skin Loss Fraction to Zone
    0.0000,                  !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Flue Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    DHW Loop 2 Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    DHW Loop 2 Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    ,                        !- Use Side Inlet Height {m}
    ,                        !- Use Side Outlet Height {m}
    DHW Loop 2 Water Heater Heating Inlet Node,  !- Source Side Inlet Node Name
    DHW Loop 2 Water Heater Heating Outlet Node,  !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    0.4875,                  !- Source Side Inlet Height {m}
    0.1625,                  !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    6.71000E-005,            !- Use Side Design Flow Rate {m3/s}
    0.000171,                !- Source Side Design Flow Rate {m3/s}
    1.500000,                !- Indirect Water Heating Recovery Time {hr}
    4,                       !- Number of Nodes
    0.1000,                  !- Additional Destratification Conductivity {W/m-K}
    0.1000,                  !- Node 1 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 2 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 3 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 4 Additional Loss Coefficient {W/K}
    ,                        !- Node 5 Additional Loss Coefficient {W/K}
    ,                        !- Node 6 Additional Loss Coefficient {W/K}
    ,                        !- Node 7 Additional Loss Coefficient {W/K}
    ,                        !- Node 8 Additional Loss Coefficient {W/K}
    ,                        !- Node 9 Additional Loss Coefficient {W/K}
    ,                        !- Node 10 Additional Loss Coefficient {W/K}
    ,                        !- Node 11 Additional Loss Coefficient {W/K}
    ,                        !- Node 12 Additional Loss Coefficient {W/K}
    IndirectHeatAlternateSetpoint,  !- Source Side Flow Control Mode
    T_set_TankBottomP1;      !- Indirect Alternate Setpoint Temperature Schedule Name

!third floor

  WaterHeater:Stratified,
    DHW Loop 3 Water Heater, !- Name
    Water Heater,            !- End-Use Subcategory
    0.200000,                !- Tank Volume {m3}
    1.300000,                !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    4.000000,                !- Tank Perimeter {m}
    80.00,                   !- Maximum Temperature Limit {C}
    Simultaneous,            !- Heater Priority Control
    T_set_TankBottomP3,      !- Heater 1 Setpoint Temperature Schedule Name
    2,                       !- Heater 1 Deadband Temperature Difference {deltaC}
    0,                       !- Heater 1 Capacity {W}
    0.4875,                  !- Heater 1 Height {m}
    60degrees,               !- Heater 2 Setpoint Temperature Schedule Name
    2,                       !- Heater 2 Deadband Temperature Difference {deltaC}
    4500,                    !- Heater 2 Capacity {W}
    1.300,                   !- Heater 2 Height {m}
    Electricity,             !- Heater Fuel Type
    0.98,                    !- Heater Thermal Efficiency
    0.000,                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.00,                    !- Off Cycle Parasitic Heat Fraction to Tank
    0.0000,                  !- Off Cycle Parasitic Height {m}
    0.000,                   !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0.00,                    !- On Cycle Parasitic Heat Fraction to Tank
    0.0000,                  !- On Cycle Parasitic Height {m}
    Schedule,                !- Ambient Temperature Indicator
    Heating_20_degrees,      !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    DHW Loop 3 Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    0.8460,                  !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    0.000,                   !- Skin Loss Fraction to Zone
    0.0000,                  !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Flue Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    DHW Loop 3 Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    DHW Loop 3 Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    ,                        !- Use Side Inlet Height {m}
    ,                        !- Use Side Outlet Height {m}
    DHW Loop 3 Water Heater Heating Inlet Node,  !- Source Side Inlet Node Name
    DHW Loop 3 Water Heater Heating Outlet Node,  !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    0.4875,                  !- Source Side Inlet Height {m}
    0.1625,                  !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    6.71000E-005,            !- Use Side Design Flow Rate {m3/s}
    0.000171,                !- Source Side Design Flow Rate {m3/s}
    1.500000,                !- Indirect Water Heating Recovery Time {hr}
    4,                       !- Number of Nodes
    0.1000,                  !- Additional Destratification Conductivity {W/m-K}
    0.1000,                  !- Node 1 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 2 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 3 Additional Loss Coefficient {W/K}
    0.1000,                  !- Node 4 Additional Loss Coefficient {W/K}
    ,                        !- Node 5 Additional Loss Coefficient {W/K}
    ,                        !- Node 6 Additional Loss Coefficient {W/K}
    ,                        !- Node 7 Additional Loss Coefficient {W/K}
    ,                        !- Node 8 Additional Loss Coefficient {W/K}
    ,                        !- Node 9 Additional Loss Coefficient {W/K}
    ,                        !- Node 10 Additional Loss Coefficient {W/K}
    ,                        !- Node 11 Additional Loss Coefficient {W/K}
    ,                        !- Node 12 Additional Loss Coefficient {W/K}
    IndirectHeatAlternateSetpoint,  !- Source Side Flow Control Mode
    T_set_TankBottomP3;      !- Indirect Alternate Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    DHW Water Heater,        !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    2.500;                   !- Height Aspect Ratio

  WaterHeater:Sizing,
    DHW Loop 1 Water Heater, !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

  WaterHeater:Sizing,
    DHW Loop 2 Water Heater, !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

  WaterHeater:Sizing,
    DHW Loop 3 Water Heater, !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    Hot Water Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    100.00,                  !- Maximum Loop Temperature {C}
    10.00,                   !- Minimum Loop Temperature {C}
    0.001917,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    0.288000,                !- Plant Loop Volume {m3}
    Hot Water Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    Hot Water Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    Hot Water Loop Supply Side Branches,  !- Plant Side Branch List Name
    Hot Water Loop Supply Side Connectors,  !- Plant Side Connector List Name
    Hot Water Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Hot Water Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Hot Water Loop Demand Side Branches,  !- Demand Side Branch List Name
    Hot Water Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Hot Water Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    Chilled Water Loop,      !- Name
    UserDefinedFluidType,    !- Fluid Type
    Chilled Water Loop Glycol Concentration,  !- User Defined Fluid Type
    Chilled Water Loop Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    0.0,                     !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    0.0,                     !- Plant Loop Volume {m3}
    Chilled Water Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Side Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled Water Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Chilled Water Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    DHW Loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    DHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    6.71000E-005,            !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    9.05200E-003,            !- Plant Loop Volume {m3}
    DHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    DHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    DHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    DHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    DHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    DHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    DHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    DHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    DHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    DHW Loop 1,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop 1 Operation,    !- Plant Equipment Operation Scheme Name
    DHW Loop 1 Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    6.71000E-005,            !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    9.05200E-003,            !- Plant Loop Volume {m3}
    DHW Loop 1 Supply Side Inlet,  !- Plant Side Inlet Node Name
    DHW Loop 1 Supply Side Outlet,  !- Plant Side Outlet Node Name
    DHW Loop 1 Supply Side Branches,  !- Plant Side Branch List Name
    DHW Loop 1 Supply Side Connectors,  !- Plant Side Connector List Name
    DHW Loop 1 Demand Side Inlet,  !- Demand Side Inlet Node Name
    DHW Loop 1 Demand Side Outlet,  !- Demand Side Outlet Node Name
    DHW Loop 1 Demand Side Branches,  !- Demand Side Branch List Name
    DHW Loop 1 Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    DHW Loop 1 AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    DHW Loop 2,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop 2 Operation,    !- Plant Equipment Operation Scheme Name
    DHW Loop 2 Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    6.71000E-005,            !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    9.05200E-003,            !- Plant Loop Volume {m3}
    DHW Loop 2 Supply Side Inlet,  !- Plant Side Inlet Node Name
    DHW Loop 2 Supply Side Outlet,  !- Plant Side Outlet Node Name
    DHW Loop 2 Supply Side Branches,  !- Plant Side Branch List Name
    DHW Loop 2 Supply Side Connectors,  !- Plant Side Connector List Name
    DHW Loop 2 Demand Side Inlet,  !- Demand Side Inlet Node Name
    DHW Loop 2 Demand Side Outlet,  !- Demand Side Outlet Node Name
    DHW Loop 2 Demand Side Branches,  !- Demand Side Branch List Name
    DHW Loop 2 Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    DHW Loop 2 AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    DHW Loop 3,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop 3 Operation,    !- Plant Equipment Operation Scheme Name
    DHW Loop 3 Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    6.71000E-005,            !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    9.05200E-003,            !- Plant Loop Volume {m3}
    DHW Loop 3 Supply Side Inlet,  !- Plant Side Inlet Node Name
    DHW Loop 3 Supply Side Outlet,  !- Plant Side Outlet Node Name
    DHW Loop 3 Supply Side Branches,  !- Plant Side Branch List Name
    DHW Loop 3 Supply Side Connectors,  !- Plant Side Connector List Name
    DHW Loop 3 Demand Side Inlet,  !- Demand Side Inlet Node Name
    DHW Loop 3 Demand Side Outlet,  !- Demand Side Outlet Node Name
    DHW Loop 3 Demand Side Branches,  !- Demand Side Branch List Name
    DHW Loop 3 Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    DHW Loop 3 AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

  CondenserLoop,
    Evaporator Loop,         !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Evaporator Loop Operation,  !- Condenser Equipment Operation Scheme Name
    Evaporator Loop Supply Side Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    18.00,                   !- Maximum Loop Temperature {C}
    -10.00,                  !- Minimum Loop Temperature {C}
    0.001472,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    0.194333,                !- Condenser Loop Volume {m3}
    Evaporator Loop Supply Side Inlet,  !- Condenser Side Inlet Node Name
    Evaporator Loop Supply Side Outlet,  !- Condenser Side Outlet Node Name
    Evaporator Loop Supply Side Branches,  !- Condenser Side Branch List Name
    Evaporator Loop Supply Side Connectors,  !- Condenser Side Connector List Name
    Evaporator Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Evaporator Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Evaporator Loop Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Evaporator Loop Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    None;                    !- Pressure Simulation Type

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    Hot Water Loop Scheme 1 Range 1 Equipment List,  !- Name
    HeatPump:WaterToWater:EquationFit:Heating,  !- Equipment 1 Object Type
    Water to Water Heat Pump Heating;  !- Equipment 1 Name

  PlantEquipmentList,
    Chilled Water Loop Scheme 1 Range 1 Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling;        !- Equipment 1 Name

  PlantEquipmentList,
    DHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:Stratified,  !- Equipment 1 Object Type
    DHW Water Heater;        !- Equipment 1 Name

  PlantEquipmentList,
    DHW Loop 1 Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:Stratified,  !- Equipment 1 Object Type
    DHW Loop 1 Water Heater; !- Equipment 1 Name

  PlantEquipmentList,
    DHW Loop 2 Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:Stratified,  !- Equipment 1 Object Type
    DHW Loop 2 Water Heater; !- Equipment 1 Name

  PlantEquipmentList,
    DHW Loop 3 Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:Stratified,  !- Equipment 1 Object Type
    DHW Loop 3 Water Heater; !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

  CondenserEquipmentList,
    Evaporator Loop Scheme 1 Equipment List,  !- Name
    GroundHeatExchanger:System,  !- Equipment 1 Object Type
    Ground Heat Exchanger Vertical Borehole;  !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:UNCONTROLLED ===========

  PlantEquipmentOperation:Uncontrolled,
    Evaporator Loop Scheme 1,!- Name
    Evaporator Loop Scheme 1 Equipment List;  !- Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Scheme 1,  !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Scheme 1, !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Hot Water Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    DHW Loop Scheme 1,       !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    DHW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    DHW Loop 1 Scheme 1,     !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    DHW Loop 1 Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    DHW Loop 2 Scheme 1,     !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    DHW Loop 2 Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    DHW Loop 3 Scheme 1,     !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    DHW Loop 3 Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Scheme 1, !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Scheme 1,  !- Control Scheme 1 Name
    Off;                     !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    DHW Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Loop Scheme 1,       !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    DHW Loop 1 Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Loop 1 Scheme 1,     !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    DHW Loop 2 Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Loop 2 Scheme 1,     !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    DHW Loop 3 Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Loop 3 Scheme 1,     !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

  CondenserEquipmentOperationSchemes,
    Evaporator Loop Operation,  !- Name
    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
    Evaporator Loop Scheme 1,!- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

  EnergyManagementSystem:Sensor,
    ControlChargeEV,         !- Name
    Synerion 24M for electric car,  !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Charge Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz7FanPower,           !- Name
    P4_TZ_7_DayArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz8FanPower,           !- Name
    P4_TZ_8_NightArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz5FanPower,           !- Name
    P3_TZ_5_DayArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz6FanPower,           !- Name
    P3_TZ_6_NightArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz3FanPower,           !- Name
    P2_TZ_3_DayArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz4FanPower,           !- Name
    P2_TZ_4_NightArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz1FanPower,           !- Name
    P1_TZ_1_DayArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz2FanPower,           !- Name
    P1_TZ_2_NightArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ1,               !- Name
    P1_TZ_1_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ2,               !- Name
    P1_TZ_2_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ3,               !- Name
    P2_TZ_3_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ4,               !- Name
    P2_TZ_4_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ5,               !- Name
    P3_TZ_5_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ6,               !- Name
    P3_TZ_6_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ7,               !- Name
    P4_TZ_7_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ8,               !- Name
    P4_TZ_8_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ1,             !- Name
    P1_TZ_1_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ2,             !- Name
    P1_TZ_2_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ3,             !- Name
    P2_TZ_3_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ4,             !- Name
    P2_TZ_4_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ5,             !- Name
    P3_TZ_5_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ6,             !- Name
    P3_TZ_6_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ7,             !- Name
    P4_TZ_7_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ8,             !- Name
    P4_TZ_8_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

! sensores en el segundo nodo del tank

  EnergyManagementSystem:Sensor,
    thermaltotank1_J,        !- Name
    DHW Water Heater,        !- Output:Variable or Output:Meter Index Key Name
    Water Heater Source Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    thermaltotank2_J,        !- Name
    DHW Loop 1 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Source Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    thermaltotank3_J,        !- Name
    DHW Loop 2 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Source Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    thermaltotank4_J,        !- Name
    DHW Loop 3 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Source Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TWaterHeaterBottom1,     !- Name
    DHW Loop 2 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Temperature Node 3;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TWaterHeaterBottom2,     !- Name
    DHW Loop 1 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Temperature Node 3;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TWaterHeaterBottom3,     !- Name
    DHW Loop 3 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Temperature Node 3;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TWaterHeaterBottom4,     !- Name
    DHW Water Heater,        !- Output:Variable or Output:Meter Index Key Name
    Water Heater Temperature Node 3;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DemDHW1,                 !- Name
    DHW Water Heater,        !- Output:Variable or Output:Meter Index Key Name
    Water Heater Total Demand Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DemDHW2,                 !- Name
    DHW Loop 1 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Total Demand Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DemDHW3,                 !- Name
    DHW Loop 2 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Total Demand Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DemDHW4,                 !- Name
    DHW Loop 3 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Total Demand Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    BatChargeEnergy,         !- Name
    Synerion 24M,            !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Charge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    BatDischargeEnergy,      !- Name
    Synerion 24M,            !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Discharge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    EVBatChargeEnergy,       !- Name
    Synerion 24M for electric car,  !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Charge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    EVBatDischargeEnergy,    !- Name
    Synerion 24M for electric car,  !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Discharge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PowerPurchased,          !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total Purchased Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DemandPowerFacility,     !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total Electricity Demand Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    EnergyProduced,          !- Name
    DC with inverter and Synerion 24M,  !- Output:Variable or Output:Meter Index Key Name
    Electric Load Center Produced Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PowerProducedAtBus,      !- Name
    PVPANELS,                !- Output:Variable or Output:Meter Index Key Name
    Generator Produced DC Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AuxEnergyHeater1,        !- Name
    DHW Water Heater,        !- Output:Variable or Output:Meter Index Key Name
    Water Heater Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AuxEnergyHeater2,        !- Name
    DHW Loop 1 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AuxEnergyHeater3,        !- Name
    DHW Loop 2 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AuxEnergyHeater4,        !- Name
    DHW Loop 3 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz1,         !- Name
    P1_TZ_1_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz2,         !- Name
    P1_TZ_2_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz3,         !- Name
    P2_TZ_3_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz4,         !- Name
    P2_TZ_4_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz5,         !- Name
    P3_TZ_5_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz6,         !- Name
    P3_TZ_6_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz7,         !- Name
    P4_TZ_7_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz8,         !- Name
    P4_TZ_8_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz1,           !- Name
    P1_TZ_1_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz2,           !- Name
    P1_TZ_2_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz3,           !- Name
    P2_TZ_3_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz4,           !- Name
    P2_TZ_4_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz5,           !- Name
    P3_TZ_5_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz6,           !- Name
    P3_TZ_6_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz7,           !- Name
    P4_TZ_7_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz8,           !- Name
    P4_TZ_8_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Tank_LOSS3,              !- Name
    DHW Water Heater,        !- Output:Variable or Output:Meter Index Key Name
    Water Heater Heat Loss Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Tank_LOSS2,              !- Name
    DHW Loop 1 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Heat Loss Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Tank_LOSS4,              !- Name
    DHW Loop 2 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Heat Loss Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Tank_LOSS1,              !- Name
    DHW Loop 3 Water Heater, !- Output:Variable or Output:Meter Index Key Name
    Water Heater Heat Loss Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy7,        !- Name
    P4_TZ_7_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy8,        !- Name
    P4_TZ_8_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy5,        !- Name
    P3_TZ_5_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy6,        !- Name
    P3_TZ_6_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy3,        !- Name
    P2_TZ_3_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy4,        !- Name
    P2_TZ_4_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy1,        !- Name
    P1_TZ_1_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy2,        !- Name
    P1_TZ_2_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy1,           !- Name
    P1_TZ_1_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy2,           !- Name
    P1_TZ_2_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy3,           !- Name
    P2_TZ_3_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy4,           !- Name
    P2_TZ_4_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy5,           !- Name
    P3_TZ_5_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy6,           !- Name
    P3_TZ_6_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy7,           !- Name
    P4_TZ_7_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy8,           !- Name
    P4_TZ_8_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TRETURNmeasured,         !- Name
    WATER TO WATER HEAT PUMP HEATING HW INLET NODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FlowTank1,               !- Name
    DHW Water Heater Heating Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FlowTank2,               !- Name
    DHW Loop 1 Water Heater Heating Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FlowTank3,               !- Name
    DHW Loop 2 Water Heater Heating Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FlowTank4,               !- Name
    DHW Loop 3 Water Heater Heating Inlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    HPconsEnergy,            !- Name
    WATER TO WATER HEAT PUMP HEATING,  !- Output:Variable or Output:Meter Index Key Name
    Heat Pump Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    HotWaterPumpEnergy,      !- Name
    HOT WATER LOOP SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    EvaporatorLoopPumpEnergy,!- Name
    EVAPORATOR LOOP SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHWPumpEnergy,           !- Name
    DHW LOOP SUPPLY PUMP,    !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW1PumpEnergy,          !- Name
    DHW LOOP 1 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW2PumpEnergy,          !- Name
    DHW LOOP 2 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW3PumpEnergy,          !- Name
    DHW LOOP 3 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHWPumpPower,            !- Name
    DHW LOOP SUPPLY PUMP,    !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Rate;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW1PumpPower,           !- Name
    DHW LOOP 1 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Rate;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW2PumpPower,           !- Name
    DHW LOOP 2 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Rate;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW3PumpPower,           !- Name
    DHW LOOP 3 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Rate;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ThermalToHeatingEnergy_J,!- Name
    WATER TO WATER HEAT PUMP HEATING,  !- Output:Variable or Output:Meter Index Key Name
    Heat Pump Load Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ThermalFromBoreholeEnergy_J,  !- Name
    WATER TO WATER HEAT PUMP HEATING,  !- Output:Variable or Output:Meter Index Key Name
    Heat Pump Source Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    RequestedPower,          !- Name
    PVpanels,                !- Output:Variable or Output:Meter Index Key Name
    Generator Requested Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    T_set_Bottom1,           !- Name
    T_set_TankBottomP1,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    T_set_Bottom2,           !- Name
    T_set_TankBottomP2,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    T_set_Bottom3,           !- Name
    T_set_TankBottomP3,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    T_set_Bottom4,           !- Name
    T_set_TankBottomP4,      !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SP_batteryPower,         !- Name
    StorageChargeDischargeSchedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SP_EVbatteryPower,       !- Name
    EVStorageChargeSchedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SolarAltitude,           !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Solar Altitude Angle;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DiffuseRad,              !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Diffuse Solar Radiation Rate per Area;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DirectRad,               !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Direct Solar Radiation Rate per Area;  !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    StorageChargeScheduleActuator,  !- Name
    StorageChargeSchedule,   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    StorageDischargeScheduleActuator,  !- Name
    StorageDischargeSchedule,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    DHWsupplyAVA,            !- Name
    DHW LOOP,                !- Actuated Component Unique Name
    Plant Loop Overall,      !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    HWpumpACTUATOR,          !- Name
    Hot Water Loop Supply Pump,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    BoreholePumpACTUATOR,    !- Name
    Evaporator Loop Supply Pump,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ1Actuator,       !- Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ2Actuator,       !- Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ3Actuator,       !- Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ4Actuator,       !- Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ5Actuator,       !- Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ6Actuator,       !- Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ7Actuator,       !- Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ8Actuator,       !- Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    HPStatus,                !- Name
    WATER TO WATER HEAT PUMP HEATING,  !- Actuated Component Unique Name
    Plant Component Heatpump:WatertoWater:Equationfit:Heating,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    CallSPbattery,           !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    BatterySetConversion;    !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    HWloopcall,              !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    HeatingControlStrategy2; !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    CallDHWbalance,          !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Balance;                 !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    CallConversion,          !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    EnergyConversion;        !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    BatterySetConversion,    !- Name
    IF SP_batteryPower>0,    !- Program Line 1
    SET StorageChargeScheduleActuator = SP_batteryPower,  !- Program Line 2
    SET StorageDischargeScheduleActuator = 0,  !- <none>
    ELSEIF SP_batteryPower<0,!- <none>
    SET StorageChargeScheduleActuator = 0,  !- <none>
    SET StorageDischargeScheduleActuator = -(SP_batteryPower),  !- <none>
    ELSE,                    !- <none>
    SET StorageChargeScheduleActuator = 0,  !- <none>
    SET StorageDischargeScheduleActuator = 0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    HeatingControlStrategy2, !- Name
    SET Ttolerance=0.5,      !- Program Line 1
    IF TmediaTZ1 >(TsetHeatTZ1-0.1),  !- Program Line 2
    SET FanFC_TZ1Actuator=0, !- <none>
    SET FC_TZ1_signal=0,     !- <none>
    ELSEIF FanFC_TZ1Actuator==0 && TmediaTZ1 >= (TsetHeatTZ1-Ttolerance),  !- <none>
    SET FanFC_TZ1Actuator=0, !- <none>
    SET FC_TZ1_signal=0,     !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ1Actuator=1, !- <none>
    SET FC_TZ1_signal=1,     !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ2 >(TsetHeatTZ2-0.1),  !- <none>
    SET FanFC_TZ2Actuator=0, !- <none>
    SET FC_TZ2_signal=0,     !- <none>
    ELSEIF FanFC_TZ2Actuator==0 && TmediaTZ2 >= (TsetHeatTZ2-Ttolerance),  !- <none>
    SET FanFC_TZ2Actuator=0, !- <none>
    SET FC_TZ2_signal=0,     !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ2Actuator=1, !- <none>
    SET FC_TZ2_signal=1,     !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ3 >(TsetHeatTZ3-0.1),  !- <none>
    SET FanFC_TZ3Actuator=0, !- <none>
    SET FC_TZ3_signal=0,     !- <none>
    ELSEIF FanFC_TZ3Actuator==0 && TmediaTZ3 >= (TsetHeatTZ3-Ttolerance),  !- <none>
    SET FanFC_TZ3Actuator=0, !- <none>
    SET FC_TZ3_signal=0,     !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ3Actuator=1, !- <none>
    SET FC_TZ3_signal=1,     !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ4 >(TsetHeatTZ4-0.1),  !- <none>
    SET FanFC_TZ4Actuator=0, !- <none>
    SET FC_TZ4_signal=0,     !- <none>
    ELSEIF FanFC_TZ4Actuator==0 && TmediaTZ4 >= (TsetHeatTZ4-Ttolerance),  !- <none>
    SET FanFC_TZ4Actuator=0, !- <none>
    SET FC_TZ4_signal=0,     !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ4Actuator=1, !- <none>
    SET FC_TZ4_signal=1,     !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ5 >(TsetHeatTZ5-0.1),  !- <none>
    SET FanFC_TZ5Actuator=0, !- <none>
    SET FC_TZ5_signal=0,     !- <none>
    ELSEIF FanFC_TZ5Actuator==0 && TmediaTZ5 >= (TsetHeatTZ5-Ttolerance),  !- <none>
    SET FanFC_TZ5Actuator=0, !- <none>
    SET FC_TZ5_signal=0,     !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ5Actuator=1, !- <none>
    SET FC_TZ5_signal=1,     !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ6 >(TsetHeatTZ6-0.1),  !- <none>
    SET FanFC_TZ6Actuator=0, !- <none>
    SET FC_TZ6_signal=0,     !- <none>
    ELSEIF FanFC_TZ6Actuator==0 && TmediaTZ6 >= (TsetHeatTZ6-Ttolerance),  !- <none>
    SET FanFC_TZ6Actuator=0, !- <none>
    SET FC_TZ6_signal=0,     !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ6Actuator=1, !- <none>
    SET FC_TZ6_signal=1,     !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ7 >(TsetHeatTZ7-0.1),  !- <none>
    SET FanFC_TZ7Actuator=0, !- <none>
    SET FC_TZ7_signal=0,     !- <none>
    ELSEIF FanFC_TZ7Actuator==0 && TmediaTZ7 >= (TsetHeatTZ7-Ttolerance),  !- <none>
    SET FanFC_TZ7Actuator=0, !- <none>
    SET FC_TZ7_signal=0,     !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ7Actuator=1, !- <none>
    SET FC_TZ7_signal=1,     !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ8 >(TsetHeatTZ8-0.1),  !- <none>
    SET FanFC_TZ8Actuator=0, !- <none>
    SET FC_TZ8_signal=0,     !- <none>
    ELSEIF FanFC_TZ8Actuator==0 && TmediaTZ8 >= (TsetHeatTZ8-Ttolerance),  !- <none>
    SET FanFC_TZ8Actuator=0, !- <none>
    SET FC_TZ8_signal=0,     !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ8Actuator=1, !- <none>
    SET FC_TZ8_signal=1,     !- <none>
    ENDIF,                   !- <none>
    IF TWaterHeaterBottom1 >(T_set_Bottom1-0.1),  !- <none>
    SET Waterheater1_signal=0,  !- <none>
    ELSEIF Waterheater1_signal==0 && TWaterHeaterBottom1 >= (T_set_Bottom1-2),  !- <none>
    SET Waterheater1_signal=0,  !- <none>
    ELSE,                    !- <none>
    SET Waterheater1_signal=1,  !- <none>
    ENDIF,                   !- <none>
    IF TWaterHeaterBottom2 >(T_set_Bottom2-0.1),  !- <none>
    SET Waterheater2_signal=0,  !- <none>
    ELSEIF Waterheater2_signal==0 && TWaterHeaterBottom2 >= (T_set_Bottom2-2),  !- <none>
    SET Waterheater2_signal=0,  !- <none>
    ELSE,                    !- <none>
    SET Waterheater2_signal=1,  !- <none>
    ENDIF,                   !- <none>
    IF TWaterHeaterBottom3 >(T_set_Bottom3-0.1),  !- <none>
    SET Waterheater3_signal=0,  !- <none>
    ELSEIF Waterheater3_signal==0 && TWaterHeaterBottom3 >= (T_set_Bottom3-2),  !- <none>
    SET Waterheater3_signal=0,  !- <none>
    ELSE,                    !- <none>
    SET Waterheater3_signal=1,  !- <none>
    ENDIF,                   !- <none>
    IF TWaterHeaterBottom4 >(T_set_Bottom4-0.1),  !- <none>
    SET Waterheater4_signal=0,  !- <none>
    ELSEIF Waterheater4_signal==0 && TWaterHeaterBottom4 >= (T_set_Bottom4-2),  !- <none>
    SET Waterheater4_signal=0,  !- <none>
    ELSE,                    !- <none>
    SET Waterheater4_signal=1,  !- <none>
    ENDIF,                   !- <none>
    SET SDW1=FC_TZ1_signal+FC_TZ2_signal+Waterheater3_signal,  !- <none>
    SET SDW2=FC_TZ3_signal+FC_TZ4_signal+Waterheater2_signal,  !- <none>
    SET SDW3=FC_TZ5_signal+FC_TZ6_signal+Waterheater4_signal,  !- <none>
    SET SDW4=FC_TZ7_signal+FC_TZ8_signal+Waterheater1_signal,  !- <none>
    SET Stot=SDW1+SDW2+SDW3+SDW4,  !- <none>
    IF  Stot<=0,             !- <none>
    SET HWpumpACTUATOR = 0,  !- <none>
    SET BoreholePumpACTUATOR= 0,  !- <none>
    SET HPstatus=off,        !- <none>
    SET HeatPumpStatus=0,    !- <none>
    ELSE,                    !- <none>
    SET HPstatus=on,         !- <none>
    SET HeatPumpStatus=1,    !- <none>
    SET HWpumpACTUATOR = 1.916804,  !- <none>
    SET BoreholePumpACTUATOR= 1.471850,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Balance,                 !- Name
    SET DHWdemandtotal= DemDHW1+DemDHW2+demDHW3+demDHW4,  !- Program Line 1
    SET WaterHeaterHeatLossEnergy_Wh=TankLOSS1+TankLOSS2+TankLOSS3+TankLOSS4,  !- Program Line 2
    SET FCheatingtot=FCheatDW1+FCheatDW2+FCheatDW3+FCheatDW4,  !- <none>
    SET DW1auxTank=AuxEnergyHeater12,  !- <none>
    SET DW2auxTank=AuxEnergyHeater34,  !- <none>
    SET DW3auxTank=AuxEnergyHeater56,  !- <none>
    SET DW4auxTank=AuxEnergyHeater78,  !- <none>
    SET AuxDHWEnergytot=AuxEnergyHeater12+AuxEnergyHeater34+AuxEnergyHeater56+AuxEnergyHeater78,  !- <none>
    SET DW1light=LightEneCons1+LightEneCons2,  !- <none>
    SET DW2light=LightEneCons3+LightEneCons4,  !- <none>
    SET DW3light=LightEneCons5+LightEneCons6,  !- <none>
    SET DW4light=LightEneCons7+LightEneCons8,  !- <none>
    SET ZonesLightConsEnergytotal=DW1light+DW2light+DW3light+DW4light,  !- <none>
    SET DW1app=AppEneCons1+AppEneCons2,  !- <none>
    SET DW2app=AppEneCons3+AppEneCons4,  !- <none>
    SET DW3app=AppEneCons5+AppEneCons6,  !- <none>
    SET DW4app=AppEneCons7+AppEneCons8,  !- <none>
    SET ZonesAppConsEnergytotal=DW1app+DW2app+DW3app+DW4app,  !- <none>
    SET DW1electricAux=FCfansEnergy_1+FCfansEnergy_2+DHW2PumpEnergy_Wh,  !- <none>
    SET DW1elePowerAux=DW1electricAux/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET DW2electricAux=FCfansEnergy_3+FCfansEnergy_4+DHW1PumpEnergy_Wh,  !- <none>
    SET DW2elePowerAux=DW2electricAux/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET DW3electricAux=FCfansEnergy_5+FCfansEnergy_6+DHW3PumpEnergy_Wh,  !- <none>
    SET DW3elePowerAux=DW3electricAux/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET DW4electricAux=FCfansEnergy_7+FCfansEnergy_8+DHWPumpEnergy_Wh,  !- <none>
    SET DW4elePowerAux=DW4electricAux/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET ZonesElectricAuxEnTotal=DW1electricAux+DW2electricAux+DW3electricAux+DW4electricAux,  !- <none>
    SET AuxEnergyTot=ZonesElectricAuxEnTotal+HotWaterPumpEnergy_Wh+EvaporatorLoopPumpEnergy_Wh,  !- <none>
    SET AuxPowerTot=AuxEnergyTot/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET electricDW_1 = DW1auxTank+DW1electricAux,  !- <none>
    SET electricDW_1_all = electricDW_1+DW1app+DW1light,  !- <none>
    SET electricDW_2 = DW2auxTank+DW2electricAux,  !- <none>
    SET electricDW_2_all = electricDW_2+DW2app+DW2light,  !- <none>
    SET DW3_EV=EVBatChargeEnergy_Wh,  !- <none>
    SET electricDW_3 = DW3auxTank+DW3electricAux,  !- <none>
    SET electricDW_3_all = electricDW_3+DW3app+DW3light+DW3_EV,  !- <none>
    SET electricDW_4 = DW4auxTank+DW4electricAux,  !- <none>
    SET electricDW_4_all = electricDW_4+DW4app+DW4light,  !- <none>   
    SET ele1= electricDW_1+electricDW_2+electricDW_3+electricDW_4,  !- <none>
    SET ele1_all= electricDW_1_all+electricDW_2_all+electricDW_3_all+electricDW_4_all,  !- <none> 
    SET ele2= HPconsEnergy_Wh+HotWaterPumpEnergy_Wh+EvaporatorLoopPumpEnergy_Wh,  !- <none>
    SET ele3= BatChargeEnergy_Wh-BatDischargeEnergy_Wh-EnergyProducedAtBus_Wh,  !- <none>
    SET thermaltotank_J=thermaltotank1_J+thermaltotank2_J+thermaltotank3_J+thermaltotank4_J,  !- <none>
    SET thermaltotankDw4_Wh=thermaltotank1_J*(1/3600),  !- <none>
    SET thermaltotankDw2_Wh=thermaltotank2_J*(1/3600),  !- <none>
    SET thermaltotankDw1_Wh=thermaltotank3_J*(1/3600),  !- <none>
    SET thermaltotankDw3_Wh=thermaltotank4_J*(1/3600),  !- <none>
    SET FCheatDW1=FCheatingEnergy1+FCheatingEnergy2,  !- <none>
    SET FCheatDW2=FCheatingEnergy3+FCheatingEnergy4,  !- <none>
    SET FCheatDW3=FCheatingEnergy5+FCheatingEnergy6,  !- <none>
    SET FCheatDW4=FCheatingEnergy7+FCheatingEnergy8,  !- <none>
    SET COP_hp=ThermalToHeatingEnergy_Wh/(HPconsEnergy_Wh+0.00000001),  !- <none>
    SET SPF3=(FCheatingtot_Wh+DHWdemandtotal_Wh),  !- <none>
    SET SPF4=(HPconsEnergy_Wh+AuxDHWEnergytot+AuxEnergyTot),  !- <none>
    SET SPF2=SPF3/(SPF4+0.0000000001),  !- <none>
    IF SPF4>0,               !- <none>
    SET SPF1=SPF2,           !- <none>
    ELSE,                    !- <none>
    SET SPF1=0,              !- <none>
    ENDIF,                   !- <none>
    SET electricUsageEnergy1=ele1_all+ele2+ele3,  !- <none>
    SET electricEnergyoptim = ele1+ele2,  !- <none>
    IF ControlChargeEV>0,    !- <none>
    SET EVchargeStatus=1,    !- <none>
    ELSE,                    !- <none>
    SET EVchargeStatus=0,    !- <none>
    ENDIF;                   !- <none>


  EnergyManagementSystem:Program,
    EnergyConversion,        !- Name
    SET irradianceGlobal= (DirectRad*(@cos(@DegToRad(90-SolarAltitude))))+DiffuseRad,  !- Program Line 1
    SET thermaltotank_Wh=thermaltotank_J*(1/3600),  !- Program Line 2
    SET ThermalToHeatingEnergy_Wh=ThermalToHeatingEnergy_J*(1/3600),  !- <none>
    SET ThermalFromBoreholeEnergy_Wh=ThermalFromBoreholeEnergy_J*(1/3600),  !- <none>
    SET EnergyProduced_Wh=EnergyProduced*(1/3600),  !- <none>
    SET DemandEnergyFacility_Wh=DemandPowerFacility*SystemTimestep*3600*(1/3600),  !- <none>
    SET HPconsEnergy_Wh=HPconsEnergy*(1/3600),  !- <none>
    SET DHWdemandtotal_Wh=DHWdemandtotal*(1/3600),  !- <none>
    SET BatChargeEnergy_Wh=BatChargeEnergy*(1/3600),  !- <none>
    SET EVBatChargeEnergy_Wh=EVBatChargeEnergy*(1/3600),  !- <none>
    SET BatDischargeEnergy_Wh=BatDischargeEnergy*(1/3600),  !- <none>
    SET EVBatDischargeEnergy_Wh=EVBatDischargeEnergy*(1/3600),  !- <none>
    SET EnergyPurchased_Wh=PowerPurchased*SystemTimestep*3600*(1/3600),  !- <none>
    SET EnergyProducedAtBus_Wh=PowerProducedAtBus*SystemTimestep*3600*(1/3600),  !- <none>
    SET HotWaterPumpEnergy_Wh=HotWaterPumpEnergy*(1/3600),  !- <none>
    SET EvaporatorLoopPumpEnergy_Wh=EvaporatorLoopPumpEnergy*(1/3600),  !- <none>
    SET DHWdemandEnergy1=DemDHW3*(1/3600),  !- <none>
    SET DHWdemandEnergy2=DemDHW2*(1/3600),  !- <none>
    SET DHWdemandEnergy3=DemDHW4*(1/3600),  !- <none>
    SET DHWdemandEnergy4=DemDHW1*(1/3600),  !- <none>
    SET DHWPumpEnergy_Wh=DHWPumpEnergy*(1/3600),  !- <none>
    SET DHW1PumpEnergy_Wh=DHW1PumpEnergy*(1/3600),  !- <none>
    SET DHW2PumpEnergy_Wh=DHW2PumpEnergy*(1/3600),  !- <none>
    SET DHW3PumpEnergy_Wh=DHW3PumpEnergy*(1/3600),  !- <none>
    SET TankLOSS1=Tank_LOSS1*(1/3600),  !- <none>
    SET TankLOSS2=Tank_LOSS2*(1/3600),  !- <none>
    SET TankLOSS3=Tank_LOSS3*(1/3600),  !- <none>
    SET TankLOSS4=Tank_LOSS4*(1/3600),  !- <none>
    SET AuxEnergyHeater78= AuxEnergyHeater1*SystemTimestep*3600*(1/3600),  !- <none>
    SET AuxEnergyHeater34= AuxEnergyHeater2*SystemTimestep*3600*(1/3600),  !- <none>
    SET AuxEnergyHeater12= AuxEnergyHeater3*SystemTimestep*3600*(1/3600),  !- <none>
    SET AuxEnergyHeater56= AuxEnergyHeater4*SystemTimestep*3600*(1/3600),  !- <none>
    SET LightEneCons1=LightEneConsTz1*(1/3600),  !- <none>
    SET LightEneCons2=LightEneConsTz2*(1/3600),  !- <none>
    SET LightEneCons3=LightEneConsTz3*(1/3600),  !- <none>
    SET LightEneCons4=LightEneConsTz4*(1/3600),  !- <none>
    SET LightEneCons5=LightEneConsTz5*(1/3600),  !- <none>
    SET LightEneCons6=LightEneConsTz6*(1/3600),  !- <none>
    SET LightEneCons7=LightEneConsTz7*(1/3600),  !- <none>
    SET LightEneCons8=LightEneConsTz8*(1/3600),  !- <none>
    SET AppEneCons1= AppEneConsTz1*(1/3600),  !- <none>
    SET AppEneCons2= AppEneConsTz2*(1/3600),  !- <none>
    SET AppEneCons3= AppEneConsTz3*(1/3600),  !- <none>
    SET AppEneCons4= AppEneConsTz4*(1/3600),  !- <none>
    SET AppEneCons5= AppEneConsTz5*(1/3600),  !- <none>
    SET AppEneCons6= AppEneConsTz6*(1/3600),  !- <none>
    SET AppEneCons7= AppEneConsTz7*(1/3600),  !- <none>
    SET AppEneCons8= AppEneConsTz8*(1/3600),  !- <none>
    SET FCheatingtot_Wh=FCheatingtot*(1/3600),  !- <none>
    SET FCheatingEnergy_1=FCheatingEnergy1*(1/3600),  !- <none>
    SET FCheatingEnergy_2=FCheatingEnergy2*(1/3600),  !- <none>
    SET FCheatingEnergy_3=FCheatingEnergy3*(1/3600),  !- <none>
    SET FCheatingEnergy_4=FCheatingEnergy4*(1/3600),  !- <none>
    SET FCheatingEnergy_5=FCheatingEnergy5*(1/3600),  !- <none>
    SET FCheatingEnergy_6=FCheatingEnergy6*(1/3600),  !- <none>
    SET FCheatingEnergy_7=FCheatingEnergy7*(1/3600),  !- <none>
    SET FCheatingEnergy_8=FCheatingEnergy8*(1/3600),  !- <none>
    SET FCfansEnergy_1=FCfansEnergy1*(1/3600),  !- <none>
    SET FCfansEnergy_2=FCfansEnergy2*(1/3600),  !- <none>
    SET FCfansEnergy_3=FCfansEnergy3*(1/3600),  !- <none>
    SET FCfansEnergy_4=FCfansEnergy4*(1/3600),  !- <none>
    SET FCfansEnergy_5=FCfansEnergy5*(1/3600),  !- <none>
    SET FCfansEnergy_6=FCfansEnergy6*(1/3600),  !- <none>
    SET FCfansEnergy_7=FCfansEnergy7*(1/3600),  !- <none>
    SET FCfansEnergy_8=FCfansEnergy8*(1/3600);  !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

  EnergyManagementSystem:GlobalVariable,
    PumpsEnergy,             !- Erl Variable 1 Name
    EnergyProducedAtBus_Wh,  !- Erl Variable 2 Name
    irradianceGlobal,        !- Erl Variable 3 Name
    EVchargeStatus,          !- <none>
    SPF1,                    !- <none>
    SPF2,                    !- <none>
    SPF3,                    !- <none>
    SPF4,                    !- <none>
    ele4,                    !- <none>
    thermaltotank_J,         !- <none>
    thermaltotank_Wh,        !- <none>
    ThermalToHeatingEnergy_Wh,  !- <none>
    ThermalFromBoreholeEnergy_Wh,  !- <none>
    PumpsEnergy1,            !- <none>
    PumpsEnergy2,            !- <none>
    DW1auxTank,              !- <none>
    DW2auxTank,              !- <none>
    DW3auxTank,              !- <none>
    DW4auxTank,              !- <none>
    DW1light,                !- <none>
    DW2light,                !- <none>
    DW3light,                !- <none>
    DW4light,                !- <none>
    DW1app,                  !- <none>
    DW2app,                  !- <none>
    DW3app,                  !- <none>
    DW4app,                  !- <none>
    DW1electricAux,          !- <none>
    DW2electricAux,          !- <none>
    DW3electricAux,          !- <none>
    DW4electricAux,          !- <none>
    electricDW_1,            !- <none>
    electricDW_2,            !- <none>
    electricDW_3,            !- <none>
    electricDW_4,            !- <none>
    DW3_EV,                  !- <none>
    COP_hp,                  !- <none>
    AuxDHWPowertotal,        !- <none>
    DemandEnergyFacility_Wh, !- <none>
    electricDW_1_all,        !- <none>
    electricDW_2_all,        !- <none>
    electricDW_3_all,        !- <none>
    electricDW_4_all;        !- <none>

  EnergyManagementSystem:GlobalVariable,
    EnergyProduced_Wh,       !- Erl Variable 1 Name
    ZonesFansCons,           !- Erl Variable 2 Name
    ele1_all,                !- Erl Variable 3 Name
    ele1;                    !- Erl Variable 4 Name

  EnergyManagementSystem:GlobalVariable,
    ele2,                    !- Erl Variable 1 Name
    ele3;                    !- Erl Variable 2 Name

  EnergyManagementSystem:GlobalVariable,
    electricUsageEnergy,     !- Erl Variable 1 Name
    electricUsageEnergy1,    !- Erl Variable 2 Name
    electricEnergyoptim;     !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FC_TZ1_signal,           !- Erl Variable 1 Name
    FC_TZ2_signal,           !- Erl Variable 2 Name
    FC_TZ3_signal;           !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FC_TZ4_signal,           !- Erl Variable 1 Name
    FC_TZ5_signal,           !- Erl Variable 2 Name
    FC_TZ6_signal;           !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FC_TZ7_signal,           !- Erl Variable 1 Name
    FC_TZ8_signal,           !- Erl Variable 2 Name
    Waterheater1_signal;     !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    Waterheater2_signal,     !- Erl Variable 1 Name
    Waterheater3_signal,     !- Erl Variable 2 Name
    Waterheater4_signal;     !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    SDW1,                    !- Erl Variable 1 Name
    SDW2,                    !- Erl Variable 2 Name
    SDW3;                    !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    SDW4,                    !- Erl Variable 1 Name
    Stot,                    !- Erl Variable 2 Name
    EVBatChargeEnergy_Wh;    !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    HeatPumpStatus,          !- Erl Variable 1 Name
    DHWdemandtotal,          !- Erl Variable 2 Name
    DHWdemandtotal_Wh;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    HPconsEnergy_Wh,         !- Erl Variable 1 Name
    EVBatDischargeEnergy_Wh; !- Erl Variable 2 Name

  EnergyManagementSystem:GlobalVariable,
    BatChargeEnergy_Wh,      !- Erl Variable 1 Name
    BatDischargeEnergy_Wh,   !- Erl Variable 2 Name
    EnergyPurchased_Wh;      !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    AuxDHWEnergy_Wh,         !- Erl Variable 1 Name
    ZonesLightConsEnergytotal_Wh;  !- Erl Variable 2 Name

  EnergyManagementSystem:GlobalVariable,
    ZonesLightConsEnergytotal,  !- Erl Variable 1 Name
    ZonesAppConsEnergytotal_Wh,  !- Erl Variable 2 Name
    ZonesAppConsEnergytotal; !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    WaterHeaterHeatLossEnergy_Wh,  !- Erl Variable 1 Name
    DHWdemandEnergy1;        !- Erl Variable 2 Name

  EnergyManagementSystem:GlobalVariable,
    DHWdemandEnergy2,        !- Erl Variable 1 Name
    DHWdemandEnergy3,        !- Erl Variable 2 Name
    DHWdemandEnergy4;        !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    DHWLossesTankEnergyZone12,  !- Erl Variable 1 Name
    DHWLossesTankEnergyZone34,  !- Erl Variable 2 Name
    DHWLossesTankEnergyZone56;  !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    DHWLossesTankEnergyZone78,  !- Erl Variable 1 Name
    AuxEnergyHeater12,       !- Erl Variable 2 Name
    AuxEnergyHeater34;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    AuxEnergyHeater56,       !- Erl Variable 1 Name
    AuxEnergyHeater78,       !- Erl Variable 2 Name
    LightEneCons1;           !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    LightEneCons2,           !- Erl Variable 1 Name
    LightEneCons3,           !- Erl Variable 2 Name
    LightEneCons4;           !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    LightEneCons5,           !- Erl Variable 1 Name
    LightEneCons6,           !- Erl Variable 2 Name
    LightEneCons7;           !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    LightEneCons8,           !- Erl Variable 1 Name
    AppEneCons1,             !- Erl Variable 2 Name
    AppEneCons2;             !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    AppEneCons3,             !- Erl Variable 1 Name
    AppEneCons4,             !- Erl Variable 2 Name
    AppEneCons5;             !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    AppEneCons6,             !- Erl Variable 1 Name
    AppEneCons7,             !- Erl Variable 2 Name
    AppEneCons8;             !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCheatingtot,            !- Erl Variable 1 Name
    FCheatingEnergy_1,       !- Erl Variable 2 Name
    FCheatingEnergy_2;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCheatingEnergy_3,       !- Erl Variable 1 Name
    FCheatingEnergy_4,       !- Erl Variable 2 Name
    FCheatingEnergy_5;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCheatingEnergy_6,       !- Erl Variable 1 Name
    FCheatingEnergy_7,       !- Erl Variable 2 Name
    FCheatingEnergy_8;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCfansEnergy_1,          !- Erl Variable 1 Name
    FCfansEnergy_2,          !- Erl Variable 2 Name
    FCfansEnergy_3;          !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCfansEnergy_4,          !- Erl Variable 1 Name
    FCfansEnergy_5,          !- Erl Variable 2 Name
    FCfansEnergy_6;          !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCfansEnergy_7,          !- Erl Variable 1 Name
    FCfansEnergy_8,          !- Erl Variable 2 Name
    TankLOSS1;               !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    TankLOSS2,               !- Erl Variable 1 Name
    TankLOSS3,               !- Erl Variable 2 Name
    TankLOSS4;               !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    TanksLoss,               !- Erl Variable 1 Name
    FCheatingtot_Wh,         !- Erl Variable 2 Name
    HotWaterPumpEnergy_Wh,   !- Erl Variable 3 Name
    electricToAuxDHWenergy,  !- <none>
    AuxDHWEnergytot;         !- <none>

  EnergyManagementSystem:GlobalVariable,
    DHWPumpEnergy_Wh,        !- Erl Variable 1 Name
    DHW1PumpEnergy_Wh,       !- Erl Variable 2 Name
    DHW2PumpEnergy_Wh;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    DHW3PumpEnergy_Wh,       !- Erl Variable 1 Name
    EvaporatorLoopPumpEnergy_Wh,  !- Erl Variable 2 Name
    ZonesElectricAuxEnTotal, !- Erl Variable 3 Name
    AuxEnergyTot,            !- <none>
    AuxPowerTot,             !- <none>
    DW1elePowerAux,          !- <none>
    DW2elePowerAux,          !- <none>
    DW3elePowerAux,          !- <none>
    DW4elePowerAux,          !- <none>
    thermaltotankDw1_Wh,     !- <none>
    thermaltotankDw2_Wh,     !- <none>
    thermaltotankDw3_Wh,     !- <none>
    thermaltotankDw4_Wh;     !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

  EnergyManagementSystem:OutputVariable,
    GlobalIrradiance,        !- Name
    irradianceGlobal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermaltotankDw1,        !- Name
    thermaltotankDw1_Wh,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermaltotankDw2,        !- Name
    thermaltotankDw2_Wh,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermaltotankDw3,        !- Name
    thermaltotankDw3_Wh,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermaltotankDw4,        !- Name
    thermaltotankDw4_Wh,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW1electricPowerAux,     !- Name
    DW1elePowerAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW2electricPowerAux,     !- Name
    DW2elePowerAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW3electricPowerAux,     !- Name
    DW3elePowerAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW4electricPowerAux,     !- Name
    DW4elePowerAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAuxDHWPower,   !- Name
    AuxDHWPowertotal,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    COP,                     !- Name
    COP_hp,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWTankLossDW1,          !- Name
    TankLOSS1,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWTankLossDW2,          !- Name
    TankLOSS2,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWTankLossDW3,          !- Name
    TankLOSS3,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWTankLossDW4,          !- Name
    TankLOSS4,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    D1electricAux,           !- Name
    DW1electricAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    D2electricAux,           !- Name
    DW2electricAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    D3electricAux,           !- Name
    DW3electricAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    D4electricAux,           !- Name
    DW4electricAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToThermalEnergy, !- Name
    HPconsEnergy_Wh,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToTankEnergy,     !- Name
    thermaltotank_Wh,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    PowerPurchased_W,        !- Name
    PowerPurchased,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    ThermalFromBoreholeEnergy,  !- Name
    ThermalFromBoreholeEnergy_Wh,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    ThermalToHeatingEnergy,  !- Name
    ThermalToHeatingEnergy_Wh,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricDW1,             !- Name
    electricDW_1,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricDW2,             !- Name
    electricDW_2,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricDW3,             !- Name
    electricDW_3,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricDW4,             !- Name
    electricDW_4,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DemandEnergyFacility,    !- Name
    DemandEnergyFacility_Wh, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    ElectricUsageEnergytot,  !- Name
    electricUsageEnergy1,    !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    ElectricEnergyopt,       !- Name
    electricEnergyoptim,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FlowTank_1,              !- Name
    FlowTank1,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FlowTank_2,              !- Name
    FlowTank2,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FlowTank_3,              !- Name
    FlowTank3,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FlowTank_4,              !- Name
    FlowTank4,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    TanksHeatlosses,         !- Name
    TanksLoss,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FC_1sig,                 !- Name
    FC_TZ1_signal,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZone,  !- Name
    FCheatingtot_Wh,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FC_2sig,                 !- Name
    FC_TZ2_signal,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FC_3sig,                 !- Name
    FC_TZ3_signal,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FC_4sig,                 !- Name
    FC_TZ4_signal,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FC_5sig,                 !- Name
    FC_TZ5_signal,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FC_6sig,                 !- Name
    FC_TZ6_signal,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FC_7sig,                 !- Name
    FC_TZ7_signal,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    WH1_sig,                 !- Name
    Waterheater1_signal,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    WH2_sig,                 !- Name
    Waterheater2_signal,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    WH3_sig,                 !- Name
    Waterheater3_signal,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    WH4_sig,                 !- Name
    Waterheater4_signal,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    FC_8sig,                 !- Name
    FC_TZ8_signal,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    HPstatus,                !- Name
    HeatPumpStatus,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    SignalTot,               !- Name
    Stot,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DemandDHW1,              !- Name
    DemDHW1,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DemandDHW2,              !- Name
    DemDHW2,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DemandDHW3,              !- Name
    DemDHW3,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DemandDHW4,              !- Name
    DemDHW4,                 !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWdemand,               !- Name
    DHWdemandtotal_Wh,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToBatteryEnergy_Charged,  !- Name
    BatChargeEnergy_Wh,      !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EVelectricToBatteryEnergy_Charged,  !- Name
    EVBatChargeEnergy_Wh,    !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToBatteryEnergy_Discharged,  !- Name
    BatDischargeEnergy_Wh,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EVStatus,                !- Name
    EVchargeStatus,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EVelectricToBatteryEnergy_Discharged,  !- Name
    EVBatDischargeEnergy_Wh, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricUsageEnergy,     !- Name
    EnergyPurchased_Wh,      !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAuxPower,      !- Name
    AuxPowerTot,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAuxEnergy,     !- Name
    AuxEnergyTot,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAuxDHWEnergy,  !- Name
    AuxDHWEnergytot,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergy,!- Name
    ZonesLightConsEnergytotal,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergy,  !- Name
    ZonesAppConsEnergytotal, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWLossesTanks,          !- Name
    WaterHeaterHeatLossEnergy_Wh,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWdemandEnergyZoneDW3,  !- Name
    DHWdemandEnergy1,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWdemandEnergyZoneDW2,  !- Name
    DHWdemandEnergy2,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWdemandEnergyZoneDW4,  !- Name
    DHWdemandEnergy3,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DHWdemandEnergyZoneDW1,  !- Name
    DHWdemandEnergy1,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    AuxEnergyHeaterDW1,      !- Name
    AuxEnergyHeater12,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    AuxEnergyHeaterDW2,      !- Name
    AuxEnergyHeater34,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    AuxEnergyHeaterDW3,      !- Name
    AuxEnergyHeater56,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    AuxEnergyHeaterDW4,      !- Name
    AuxEnergyHeater78,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz1,  !- Name
    LightEneCons1,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz2,  !- Name
    LightEneCons2,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz3,  !- Name
    LightEneCons3,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz4,  !- Name
    LightEneCons4,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz5,  !- Name
    LightEneCons5,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz6,  !- Name
    LightEneCons6,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz7,  !- Name
    LightEneCons7,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz8,  !- Name
    LightEneCons8,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz1,  !- Name
    AppEneCons1,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz2,  !- Name
    AppEneCons2,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz3,  !- Name
    AppEneCons3,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz4,  !- Name
    AppEneCons4,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz5,  !- Name
    AppEneCons5,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz6,  !- Name
    AppEneCons6,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz7,  !- Name
    AppEneCons7,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz8,  !- Name
    AppEneCons8,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz1,  !- Name
    FCheatingEnergy_1,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz2,  !- Name
    FCheatingEnergy_2,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz3,  !- Name
    FCheatingEnergy_3,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz4,  !- Name
    FCheatingEnergy_4,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz5,  !- Name
    FCheatingEnergy_5,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz6,  !- Name
    FCheatingEnergy_6,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz7,  !- Name
    FCheatingEnergy_7,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz8,  !- Name
    FCheatingEnergy_8,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EnergyProducedcheck,     !- Name
    EnergyProduced,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    RequestedPowercheck,     !- Name
    RequestedPower,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    SPF,                     !- Name
    SPF1,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    Hot Water Loop Availability,  !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    Evaporator Loop Availability,  !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    Chilled Water Loop Availability,  !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    DHW Loop Availability,   !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    DHW Loop 1 Availability, !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    DHW Loop 2 Availability, !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    DHW Loop 3 Availability, !- Name
    On;                      !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    Hot Water Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Hot Water Loop Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    Evaporator Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Evaporator Loop Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    Chilled Water Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Chilled Water Loop Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    DHW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DHW Loop Availability;   !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    DHW Loop 1 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DHW Loop 1 Availability; !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    DHW Loop 2 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DHW Loop 2 Availability; !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    DHW Loop 3 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DHW Loop 3 Availability; !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    Setpoint Manager Heating,!- Name
    Temperature,             !- Control Variable
    HPsupply_setpoint,       !- Schedule Name
    Setpoint Manager Heating Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Chilled Water,  !- Name
    Temperature,             !- Control Variable
    Chilled_Water_Flow_Set_Point_6degrees,  !- Schedule Name
    Setpoint Manager Chilled Water Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager DHW,    !- Name
    Temperature,             !- Control Variable
    60degrees,               !- Schedule Name
    Setpoint Manager DHW Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DHW Loop 1 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    60degrees,               !- Schedule Name
    DHW Loop 1 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DHW Loop 2 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    60degrees,               !- Schedule Name
    DHW Loop 2 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DHW Loop 3 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    60degrees,               !- Schedule Name
    DHW Loop 3 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:FOLLOWGROUNDTEMPERATURE ===========

  SetpointManager:FollowGroundTemperature,
    Setpoint Manager Ground Temperature,  !- Name
    Temperature,             !- Control Variable
    Site:GroundTemperature:Deep,  !- Reference Ground Temperature Object Type
    0.00,                    !- Offset Temperature Difference {deltaC}
    50.00,                   !- Maximum Setpoint Temperature {C}
    10.00,                   !- Minimum Setpoint Temperature {C}
    Setpoint Manager Ground Temperature Node List;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:MICROTURBINE ===========
!Generator:MicroTurbine,
!    FakePV,                  !- Name
!    10750,                   !- Reference Electrical Power Output {W}
!    ,                        !- Minimum Full Load Electrical Power Output {W}
!    10750,                   !- Maximum Full Load Electrical Power Output {W}
!    1,                       !- Reference Electrical Efficiency Using Lower Heating Value
!    1,                       !- Reference Combustion Air Inlet Temperature {C}
!    1,                       !- Reference Combustion Air Inlet Humidity Ratio {kgWater/kgDryAir}
!    1,                       !- Reference Elevation {m}
!    pvfake,                  !- Electrical Power Function of Temperature and Elevation Curve Name
!    pvfake_quadratic,                  !- Electrical Efficiency Function of Temperature Curve Name
!    pvfake_quadratic,                  !- Electrical Efficiency Function of Part Load Ratio Curve Name
!    NaturalGas,              !- Fuel Type
!    50000,                   !- Fuel Higher Heating Value {kJ/kg}
!    45450,                   !- Fuel Lower Heating Value {kJ/kg}
!    ,                        !- Standby Power {W}
!    ,                        !- Ancillary Power {W}
!    ,                        !- Ancillary Power Function of Fuel Input Curve Name
!    ,                        !- Heat Recovery Water Inlet Node Name
!    ,                        !- Heat Recovery Water Outlet Node Name
!    ,                        !- Reference Thermal Efficiency Using Lower Heat Value
!    ,                        !- Reference Inlet Water Temperature {C}
!    PlantControl;            !- Heat Recovery Water Flow Operating Mode
!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PHOTOVOLTAIC ===========

  Generator:Photovoltaic,
    PVpanels,                !- Name
    Pv_surface,              !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    15percentEffPVh83Area,   !- Module Performance Name
    IntegratedSurfaceOutsideFace,  !- Heat Transfer Integration Mode
    14,                      !- Number of Series Strings in Parallel {dimensionless}
    3;                       !- Number of Modules in Series {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: PHOTOVOLTAICPERFORMANCE:SIMPLE ===========

  PhotovoltaicPerformance:Simple,
    15percentEffPVh83Area,   !- Name
    0.83,                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.158;                   !- Value for Cell Efficiency if Fixed

!-   ===========  ALL OBJECTS IN CLASS: PHOTOVOLTAICPERFORMANCE:EQUIVALENTONE-DIODE ===========
!20,                      !- Number of Cells in Series {dimensionless}
!8.86,                    !- Short Circuit Current {A}
!37.4,                    !- Open Circuit Voltage {V}
!PhotovoltaicPerformance:EquivalentOne-Diode,
!    REC250PE_BLK,            !- Name
!    CrystallineSilicon,      !- Cell type
!    36,                      !- Number of Cells in Series {dimensionless}
!    1.37,                    !- Active Area {m2}
!    0.83,                    !- Transmittance Absorptance Product {dimensionless}
!    1.12,                    !- Semiconductor Bandgap {eV}
!    1000000,                 !- Shunt Resistance {ohms}
!    4,                       !- Short Circuit Current {A}
!    30,                      !- Open Circuit Voltage {V}
!    25,                      !- Reference Temperature {C}
!    1000,                    !- Reference Insolation {W/m2}
!    8.3,                     !- Module Current at Maximum Power {A}
!    30.2,                    !- Module Voltage at Maximum Power {V}
!    0.02,                    !- Temperature Coefficient of Short Circuit Current {A/K}
!    0.27,                    !- Temperature Coefficient of Open Circuit Voltage {V/K}
!    20,                      !- Nominal Operating Cell Temperature Test Ambient Temperature {C}
!    45.7,                    !- Nominal Operating Cell Temperature Test Cell Temperature {C}
!    800,                     !- Nominal Operating Cell Temperature Test Insolation {W/m2}
!    30,                      !- Module Heat Loss Coefficient {W/m2-K}
!    50000;                   !- Total Heat Capacity {J/m2-K}
!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========
!Generator:WindTurbine,
!    WindTurbine,             !- Name
!    ,                        !- Availability Schedule Name
!    HorizontalAxisWindTurbine,  !- Rotor Type
!    VariableSpeedVariablePitch,  !- Power Control
!    200,                     !- Rated Rotor Speed {rev/min}
!    200,                     !- Rotor Diameter {m}
!    200,                     !- Overall Height {m}
!    3,                       !- Number of Blades
!    40000,                   !- Rated Power {W}
!    15,                      !- Rated Wind Speed {m/s}
!    3,                       !- Cut In Wind Speed {m/s}
!    20,                      !- Cut Out Wind Speed {m/s}
!    0.835,                   !- Fraction system Efficiency
!    5,                       !- Maximum Tip Speed Ratio
!    0.25,                    !- Maximum Power Coefficient
!    ,                        !- Annual Local Average Wind Speed {m/s}
!    50,                      !- Height for Local Average Wind Speed {m}
!    ,                        !- Blade Chord Area {m2}
!    0.9,                     !- Blade Drag Coefficient
!    0.05,                    !- Blade Lift Coefficient
!    0.5176,                  !- Power Coefficient C1
!    116,                     !- Power Coefficient C2
!    0.4,                     !- Power Coefficient C3
!    ,                        !- Power Coefficient C4
!    5,                       !- Power Coefficient C5
!    21;                      !- Power Coefficient C6

  ElectricLoadCenter:Generators,
    Generator List,          !- Name
    PVpanels,                !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    10750.0,                 !- Generator 1 Rated Electric Power Output {W}
    On,                      !- Generator 1 Availability Schedule Name
    ;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:SIMPLE ===========

  ElectricLoadCenter:Inverter:Simple,
    Example Inverter - Simple,  !- Name
    On,                      !- Availability Schedule Name
    ,                        !- Zone Name
    0.3,                     !- Radiative Fraction
    0.95;                    !- Inverter Efficiency

  ElectricLoadCenter:Inverter:Simple,
    Example Inverter - SimpleElectricCar,  !- Name
    On,                      !- Availability Schedule Name
    ,                        !- Zone Name
    0.3,                     !- Radiative Fraction
    0.95;                    !- Inverter Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:STORAGE:BATTERY ===========

  ElectricLoadCenter:Storage:Battery,
    Synerion 24M,            !- Name
    ,                        !- Availability Schedule Name
    ,                        !- Zone Name
    0,                       !- Radiative Fraction
    1,                       !- Number of Battery Modules in Parallel
    5,                       !- Number of Battery Modules in Series
    85,                      !- Maximum Module Capacity {Ah}
    0,                       !- Initial Fractional State of Charge
    1,                       !- Fraction of Available Charge Capacity
    1,                       !- Change Rate from Bound Charge to Available Charge {1/hr}
    28,                      !- Fully Charged Module Open Circuit Voltage {V}
    23.25,                   !- Fully Discharged Module Open Circuit Voltage {V}
    Synerion 24M BatteryChargeCurve,  !- Voltage Change Curve Name for Charging
    Synerion 24M BatteryDischargeCurve,  !- Voltage Change Curve Name for Discharging
    0.017,                   !- Module Internal Electrical Resistance {ohms}
    150,                     !- Maximum Module Discharging Current {A}
    21,                      !- Module Cut-off Voltage {V}
    1,                       !- Module Charge Rate Limit
    No;                      !- Battery Life Calculation

  ElectricLoadCenter:Storage:Battery,
    Synerion 24M for electric car,  !- Name
    ,                        !- Availability Schedule Name
    ,                        !- Zone Name
    0,                       !- Radiative Fraction
    2,                       !- Number of Battery Modules in Parallel
    1,                       !- Number of Battery Modules in Series
    32.4,                    !- Maximum Module Capacity {Ah}
    0,                       !- Initial Fractional State of Charge
    1,                       !- Fraction of Available Charge Capacity
    1,                       !- Change Rate from Bound Charge to Available Charge {1/hr}
    395,                     !- Fully Charged Module Open Circuit Voltage {V}
    352.7,                   !- Fully Discharged Module Open Circuit Voltage {V}
    Synerion 24M BatteryChargeCurveEV,  !- Voltage Change Curve Name for Charging
    Synerion 24M BatteryDischargeCurveEV,  !- Voltage Change Curve Name for Discharging
    0.17,                    !- Module Internal Electrical Resistance {ohms}
    250,                     !- Maximum Module Discharging Current {A}
    290,                     !- Module Cut-off Voltage {V}
    1,                       !- Module Charge Rate Limit
    No;                      !- Battery Life Calculation

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

  ElectricLoadCenter:Distribution,
    DC with inverter and Synerion 24M,  !- Name
    Generator List,          !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    ,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverterDCStorage,  !- Electrical Buss Type
    Example Inverter - Simple,  !- Inverter Name
    Synerion 24M,            !- Electrical Storage Object Name
    ,                        !- Transformer Object Name
    TrackChargeDischargeSchedules,  !- Storage Operation Scheme
    ,                        !- Storage Control Track Meter Name
    ACDCConverter,           !- Storage Converter Object Name
    ,                        !- Maximum Storage State of Charge Fraction
    ,                        !- Minimum Storage State of Charge Fraction
    4000,                    !- Design Storage Control Charge Power {W}
    StorageChargeSchedule,   !- Storage Charge Power Fraction Schedule Name
    4000,                    !- Design Storage Control Discharge Power {W}
    StorageDischargeSchedule;!- Storage Discharge Power Fraction Schedule Name

  ElectricLoadCenter:Distribution,
    DC with inverter and Synerion 24M for electric car,  !- Name
    ,                        !- Generator List Name
    ,                        !- Generator Operation Scheme Type
    ,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverterDCStorage,  !- Electrical Buss Type
    Example Inverter - SimpleElectricCar,  !- Inverter Name
    Synerion 24M for electric car,  !- Electrical Storage Object Name
    ,                        !- Transformer Object Name
    TrackChargeDischargeSchedules,  !- Storage Operation Scheme
    ,                        !- Storage Control Track Meter Name
    ACDCConverterElectricCar,!- Storage Converter Object Name
    ,                        !- Maximum Storage State of Charge Fraction
    ,                        !- Minimum Storage State of Charge Fraction
    3700,                    !- Design Storage Control Charge Power {W}
    EVStorageChargeSchedule,  !- Storage Charge Power Fraction Schedule Name
    3700,                    !- Design Storage Control Discharge Power {W}
    EVdischarge_Dw3_schedule;  !- Storage Discharge Power Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:STORAGE:CONVERTER ===========

  ElectricLoadCenter:Storage:Converter,
    ACDCConverter,           !- Name
    On,                      !- Availability Schedule Name
    SimpleFixed,             !- Power Conversion Efficiency Method
    0.95;                    !- Simple Fixed Efficiency

  ElectricLoadCenter:Storage:Converter,
    ACDCConverterElectricCar,!- Name
    On,                      !- Availability Schedule Name
    SimpleFixed,             !- Power Conversion Efficiency Method
    0.95;                    !- Simple Fixed Efficiency

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    P4_TZ_7_DayArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.00000671,              !- Peak Flow Rate {m3/s}
    DHWtgn4yearly,           !- Flow Rate Fraction Schedule Name
    60degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P4_TZ_8_NightArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0,                     !- Peak Flow Rate {m3/s}
    DHWtgn4yearly,           !- Flow Rate Fraction Schedule Name
    60degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P2_TZ_4_NightArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0,                     !- Peak Flow Rate {m3/s}
    DHWtgn2yearly,           !- Flow Rate Fraction Schedule Name
    60degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P2_TZ_3_DayArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.000006944,             !- Peak Flow Rate {m3/s}
    DHWtgn2yearly,           !- Flow Rate Fraction Schedule Name
    60degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P1_TZ_2_NightArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0,                     !- Peak Flow Rate {m3/s}
    DHWtgn1yearly,           !- Flow Rate Fraction Schedule Name
    60degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P1_TZ_1_DayArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.00000671,              !- Peak Flow Rate {m3/s}
    DHWtgn1yearly,           !- Flow Rate Fraction Schedule Name
    60degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P3_TZ_5_DayArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.00000671,              !- Peak Flow Rate {m3/s}
    DHWtgn3yearly,           !- Flow Rate Fraction Schedule Name
    60degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P3_TZ_6_NightArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    DHWtgn3yearly,           !- Flow Rate Fraction Schedule Name
    60degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    Grupo de Salida de Agua, !- Name
    Grupo de Salida de Agua Water Inlet Node,  !- Inlet Node Name
    Grupo de Salida de Agua Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    P4_TZ_7_DayArea Water Outlet,  !- Water Use Equipment 1 Name
    P4_TZ_8_NightArea Water Outlet;  !- Water Use Equipment 2 Name

  WaterUse:Connections,
    Water Outlet Group 1,    !- Name
    Water Outlet Group 1 Water Inlet Node,  !- Inlet Node Name
    Water Outlet Group 1 Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    P2_TZ_4_NightArea Water Outlet,  !- Water Use Equipment 1 Name
    P2_TZ_3_DayArea Water Outlet;  !- Water Use Equipment 2 Name

  WaterUse:Connections,
    Water Outlet Group 2,    !- Name
    Water Outlet Group 2 Water Inlet Node,  !- Inlet Node Name
    Water Outlet Group 2 Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    P1_TZ_2_NightArea Water Outlet,  !- Water Use Equipment 1 Name
    P1_TZ_1_DayArea Water Outlet;  !- Water Use Equipment 2 Name

  WaterUse:Connections,
    Water Outlet Group 3,    !- Name
    Water Outlet Group 3 Water Inlet Node,  !- Inlet Node Name
    Water Outlet Group 3 Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    P3_TZ_5_DayArea Water Outlet,  !- Water Use Equipment 1 Name
    P3_TZ_6_NightArea Water Outlet;  !- Water Use Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

  Curve:Linear,
    100% efficient,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
!Curve:Quadratic,
!    pvfake_quadratic,        !- Name
!    1,                       !- Coefficient1 Constant
!    0,                       !- Coefficient2 x
!    0,                       !- Coefficient3 x**2
!    0,                       !- Minimum Value of x
!    1,                       !- Maximum Value of x
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Dimensionless,           !- Input Unit Type for X
!    Dimensionless;           !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

  Curve:Cubic,
    PartLoadCurveForGasHeatingCoil,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
!Curve:Biquadratic,
!    pvfake,                  !- Name
!    1,                       !- Coefficient1 Constant
!    0,                       !- Coefficient2 x
!    0,                       !- Coefficient3 x**2
!    0,                       !- Coefficient4 y
!    0,                       !- Coefficient5 y**2
!    0,                       !- Coefficient6 x*y
!    0,                       !- Minimum Value of x
!    1,                       !- Maximum Value of x
!    0,                       !- Minimum Value of y
!    1,                       !- Maximum Value of y
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Dimensionless,           !- Input Unit Type for X
!    Dimensionless,           !- Input Unit Type for Y
!    Dimensionless;           !- Output Unit Type
!-   ===========  ALL OBJECTS IN CLASS: CURVE:RECTANGULARHYPERBOLA2 ===========

  Curve:RectangularHyperbola2,
    Synerion 24M BatteryDischargeCurve,  !- Name
    424,                     !- Coefficient1 C1
    84.9,                    !- Coefficient2 C2
    -9.729,                  !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output

  Curve:RectangularHyperbola2,
    Synerion 24M BatteryChargeCurve,  !- Name
    14.49,                   !- Coefficient1 C1
    -70.95,                  !- Coefficient2 C2
    4.787,                   !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output

  Curve:RectangularHyperbola2,
    Synerion 24M BatteryDischargeCurveEV,  !- Name
    466.1,                   !- Coefficient1 C1
    82.46,                   !- Coefficient2 C2
    -44.76,                  !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output

  Curve:RectangularHyperbola2,
    Synerion 24M BatteryChargeCurveEV,  !- Name
    48.31,                   !- Coefficient1 C1
    -39.68,                  !- Coefficient2 C2
    44.7,                    !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATION ===========

  FluidProperties:GlycolConcentration,
    Chilled Water Loop Glycol Concentration,  !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.2500;                  !- Glycol Concentration

!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

  CurrencyType,
    EUR;                     !- Monetary Unit

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,regular;

  Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========
! Actuator Availability Dictionary Reporting
! Internal Variable Availability Dictionary Reporting
! EnergyPlus Runtime Language Debug Output Level

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;              !- EMS Runtime Language Debug Output Level

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

  ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE ===========
!External outputs

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    Ext_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Relative Humidity,  !- Output:Variable Name
    Ext_RH;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Barometric Pressure,  !- Output:Variable Name
    Ext_P;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Direct Solar Radiation Rate per Area,  !- Output:Variable Name
    Ext_Irr;                 !- FMU Variable Name

!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    EMS,              !- Key Value
!    GlobalIrradiance,  !- Variable Name
!    Ext_Irr;                !-FMU Variable name
!
!Output commands Tsp to check that they are correct

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_5_DayArea,         !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    P3_T_Thermostat_sp_out;  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_7_DayArea,         !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    P4_T_Thermostat_sp_out;  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_3_DayArea,         !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    P2_T_Thermostat_sp_out;  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_1_DayArea,         !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    P1_T_Thermostat_sp_out;  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    T_set_TankBottomP1,      !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P1_T_Tank_sp_out;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    T_set_TankBottomP2,      !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P2_T_Tank_sp_out;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    T_set_TankBottomP3,      !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P3_T_Tank_sp_out;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    T_set_TankBottomP4,      !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P4_T_Tank_sp_out;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    StorageChargeDischargeSchedule,  !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_Pw_Bat_sp_out;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EVStorageChargeSchedule,  !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_Ch_EVBat_sp_out;      !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EVdischarge_Dw3_schedule,  !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_DisCh_EVBat;     !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    ON_VENT_YEARLY,          !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_Frac_Vent_sp_out;     !- FMU Variable Name

 !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
 !   StorageDischargeSchedule,         !- Output:Variable Index Key Name
 !   Schedule Value,    !- Output:Variable Name
 !   Bd_DCh_Bat_sp_out;   ! ?
!
 !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
 !   StorageChargeSchedule,         !- Output:Variable Index Key Name
 !   Schedule Value,    !- Output:Variable Name
 !   Bd_Ch_Bat_sp_out;   ! ?
! Output fixed schedules as they consume energy ....
! Appliances

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ1Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z01_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ2Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z02_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ3Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z03_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ4Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z04_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ5Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z05_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ6Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z06_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ7Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z07_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ8Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z08_E_Appl;              !- FMU Variable Name

!Hot Water flow rates schedules

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHWtgn1yearly,           !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P1_FlFrac_HW;            !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHWtgn2yearly,           !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P2_FlFrac_HW;            !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHWtgn3yearly,           !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P3_FlFrac_HW;            !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHWtgn4yearly,           !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P4_FlFrac_HW;            !- FMU Variable Name

!Output zones temperatures, RH and occupancies

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_1_DayArea,         !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z01_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_1_DayArea,         !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z01_RH;                  !- FMU Variable Name

  !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  !  P1_TZ_1_DayArea,         !- Output:Variable Index Key Name
  !  Zone People Occupant Count,  !- Output:Variable Name
  !  Z01_Count_People;                  !- FMU Variable Name ! ? Using for control

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_2_NightArea,       !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z02_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_2_NightArea,       !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z02_RH;                  !- FMU Variable Name

  !  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  !  P1_TZ_2_NightArea,         !- Output:Variable Index Key Name
  !  Zone People Occupant Count,  !- Output:Variable Name
  !  Z02_Count_People;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_3_DayArea,         !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z03_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_3_DayArea,         !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z03_RH;                  !- FMU Variable Name

  !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  !  P2_TZ_3_DayArea,         !- Output:Variable Index Key Name
  !  Zone People Occupant Count,  !- Output:Variable Name
  !  Z03_Count_People;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_4_NightArea,       !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z04_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_4_NightArea,       !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z04_RH;                  !- FMU Variable Name

  !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  !  P2_TZ_4_NightArea,         !- Output:Variable Index Key Name
  !  Zone People Occupant Count,  !- Output:Variable Name
  !  Z04_Count_People;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_5_DayArea,         !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z05_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_5_DayArea,         !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z05_RH;                  !- FMU Variable Name

  !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  !  P3_TZ_5_DayArea,         !- Output:Variable Index Key Name
  !  Zone People Occupant Count,    !- Output:Variable Name
  !  Z05_Count_People;                    !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_6_NightArea,       !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z06_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_6_NightArea,       !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z06_RH;                  !- FMU Variable Name

  !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  !  P3_TZ_6_NightArea,         !- Output:Variable Index Key Name
  !  Zone People Occupant Count,    !- Output:Variable Name
  !  Z06_Count_People;                    !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_7_DayArea,         !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z07_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_7_DayArea,         !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z07_RH;                  !- FMU Variable Name

  !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  !  P4_TZ_7_DayArea,         !- Output:Variable Index Key Name
  !  Zone People Occupant Count,    !- Output:Variable Name
  !  Z07_Count_People;

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_8_NightArea,       !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z08_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_8_NightArea,       !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z08_RH;                  !- FMU Variable Name

  !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
  !  P4_TZ_8_NightArea,         !- Output:Variable Index Key Name
  !  Zone People Occupant Count,    !- Output:Variable Name
  !  Z08_Count_People;                    !- FMU Variable Name
!Batteries EMS

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    EVStatus,                !- Output:Variable Name
    Fa_Stat_EV;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    EVelectricToBatteryEnergy_Charged,  !- Output:Variable Name
    Fa_ECh_EVBat;            !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    EVelectricToBatteryEnergy_Discharged,  !- Output:Variable Name
    Fa_EDCh_EVBat;           !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    electricToBatteryEnergy_Charged,  !- Output:Variable Name
    Fa_ECh_Bat;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    electricToBatteryEnergy_Discharged,  !- Output:Variable Name
    Fa_EDCh_Bat;             !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Synerion 24M for electric car,  !- Output:Variable Index Key Name
    Electric Storage Charge Fraction,  !- Output:Variable Name
    Bd_FracCh_EVBat;         !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Synerion 24M,            !- Output:Variable Index Key Name
    Electric Storage Charge Fraction,  !- Output:Variable Name
    Bd_FracCh_Bat;           !- FMU Variable Name

!HP and tanks
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Electric Energy,    !- Output:Variable Name
!    P4_E_WH; !WaterHeat0_Energy;                   !- FMU Variable Name    ! ?
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Loop 1 Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Electric Energy,    !- Output:Variable Name
!    WaterHeat1_Energy;                   !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Loop 2 Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Electric Energy,    !- Output:Variable Name
!    WaterHeat2_Energy;                   !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Loop 3 Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Electric Energy,    !- Output:Variable Name
!    WaterHeat3_Energy;                   !- FMU Variable Name
!
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Temperature Node 1,    !- Output:Variable Name
!    WaterHeat0_TmpNode1;                   !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Loop 1 Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Temperature Node 1,    !- Output:Variable Name
!    WaterHeat1_TmpNode1;                   !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Loop 2 Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Temperature Node 1,    !- Output:Variable Name
!    WaterHeat2_TmpNode1;                   !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Loop 3 Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Temperature Node 1,    !- Output:Variable Name
!    WaterHeat3_TmpNode1;                   !- FMU Variable Name
!
!
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Temperature Node 3,    !- Output:Variable Name
!    WaterHeat0_TmpNode3;                   !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Loop 1 Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Temperature Node 3,    !- Output:Variable Name
!    WaterHeat1_TmpNode3;                   !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Loop 2 Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Temperature Node 3,    !- Output:Variable Name
!    WaterHeat2_TmpNode3;                   !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    DHW Loop 3 Water Heater,               !- Output:Variable Index Key Name
!    Water Heater Temperature Node 3,    !- Output:Variable Name
!    WaterHeat3_TmpNode3;                   !- FMU Variable Name
!
!

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHW Water Heater,        !- Output:Variable Index Key Name
    Water Heater Tank Temperature,  !- Output:Variable Name
    P4_T_Tank;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHW Loop 1 Water Heater, !- Output:Variable Index Key Name
    Water Heater Tank Temperature,  !- Output:Variable Name
    P2_T_Tank;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHW Loop 2 Water Heater, !- Output:Variable Index Key Name
    Water Heater Tank Temperature,  !- Output:Variable Name
    P1_T_Tank;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHW Loop 3 Water Heater, !- Output:Variable Index Key Name
    Water Heater Tank Temperature,  !- Output:Variable Name
    P3_T_Tank;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Water to Water Heat Pump Heating,  !- Output:Variable Index Key Name
    Heat Pump Electricity Rate,  !- Output:Variable Name
    HVAC_Pw_HP;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    HPstatus,                !- Output:Variable Name
    HVAC_onoff_HP;           !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    DHWdemand,               !- Output:Variable Name
    Bd_E_HW;                 !- FMU Variable Name

!Global energy
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    Whole Building,                      !- Output:Variable Index Key Name
!    Facility Total Purchased Electric Power,        !- Output:Variable Name
!    Fa_Pw_Pur;                       !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    Whole Building,                      !- Output:Variable Index Key Name
!    Facility Total Purchased Electric Energy,        !- Output:Variable Name
!    Fa_E_Pur;                       !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Electricity Demand Rate,  !- Output:Variable Name
    Fa_Pw_All;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Produced Electricity Rate,  !- Output:Variable Name
    Fa_Pw_Prod;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    ElectricUsageEnergytot,  !- Output:Variable Name
    Fa_E_self;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    ElectricEnergyopt,       !- Output:Variable Name
    Fa_Pw_HVAC;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    DemandEnergyFacility,    !- Output:Variable Name
    Fa_E_All;                !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    electricToLightingEnergy,!- Output:Variable Name
    Fa_E_Light;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    electricToAppliancesEnergy,  !- Output:Variable Name
    Fa_E_Appl;               !- FMU Variable Name

! ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:
!Zones tmp setpoints

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Temperature_setpoint_P1, !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P1_T_Thermostat_sp,      !- FMU Variable Name
    20;                      !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Temperature_setpoint_P2, !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P2_T_Thermostat_sp,      !- FMU Variable Name
    20;                      !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Temperature_setpoint_P3, !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P3_T_Thermostat_sp,      !- FMU Variable Name
    20;                      !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Temperature_setpoint_P4, !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P4_T_Thermostat_sp,      !- FMU Variable Name
    20;                      !- Initial Value

!HP temperature setpoints

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    HPsupply_setpoint,       !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    Bd_T_HP_sp,              !- FMU Variable Name
    55.0;                    !- Initial Value


  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Water to Water Heat Pump Heating HW Inlet Node,               !- Output:Variable Index Key Name
    System Node Mass Flow Rate,    !- Output:Variable Name
    Bd_Fl_HP;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Water to Water Heat Pump Heating HW Outlet Node,               !- Output:Variable Index Key Name
    System Node Temperature,    !- Output:Variable Name
    Bd_T_HP_supply;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Water to Water Heat Pump Heating HW Inlet Node,               !- Output:Variable Index Key Name
    System Node Temperature,    !- Output:Variable Name
    Bd_T_HP_return;                   !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    HPsupply_setpoint,       !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_T_HP_sp_out;          !- FMU Variable Name



!Tanks temperatures

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    T_set_TankBottomP1,      !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P1_T_Tank_sp,            !- FMU Variable Name
    50.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    T_set_TankBottomP2,      !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P2_T_Tank_sp,            !- FMU Variable Name
    50.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    T_set_TankBottomP3,      !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P3_T_Tank_sp,            !- FMU Variable Name
    50.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    T_set_TankBottomP4,      !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P4_T_Tank_sp,            !- FMU Variable Name
    50.0;                    !- Initial Value

!Batteries setpoints

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    StorageChargeDischargeSchedule,  !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Bd_Pw_Bat_sp,            !- FMU Variable Name
    0.0;                     !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    EVStorageChargeSchedule,  !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Bd_Ch_EVBat_sp,          !- FMU Variable Name
    0.0;                     !- Initial Value


  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    EVdischarge_Dw3_schedule,  !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Bd_DisCh_EVBat_sp,         !- FMU Variable Name
    0.0;     

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!======== weather outputs ========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,Timestep;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,Timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;

  Output:Variable,EMS,GlobalIrradiance,Timestep;

!======== Zone outputs ========

  Output:Variable,*,Zone People Occupant Count,Timestep;

  Output:Variable,*,Zone Air Temperature,Timestep;

  Output:Variable,*,Zone Air Relative Humidity,Timestep;

  Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Timestep;

! ======== Sp outputs for checking ===============

  Output:Variable,HPsupply_setpoint,Schedule Value,Timestep;

  Output:Variable,T_set_TankBottomP1,Schedule Value,Timestep;

  Output:Variable,T_set_TankBottomP2,Schedule Value,Timestep;

  Output:Variable,T_set_TankBottomP3,Schedule Value,Timestep;

  Output:Variable,T_set_TankBottomP4,Schedule Value,Timestep;

  Output:Variable,StorageChargeDischargeSchedule,Schedule Value,Timestep;

  Output:Variable,EVStorageChargeSchedule,Schedule Value,Timestep;

  Output:Variable,EVdischarge_Dw3_schedule,Schedule Value,Timestep;

  Output:Variable,ON_VENT_YEARLY,Schedule Value,Timestep;

  Output:Variable,StorageChargeSchedule,Schedule Value,Timestep;

  Output:Variable,StorageDischargeSchedule,Schedule Value,Timestep;

! ======== Fixed schedules outputs (appliances, DWH schedules  ===============

  Output:Variable,AppliancesZoneTZ1Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ2Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ3Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ4Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ5Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ6Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ7Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ8Yearly,Schedule Value,Timestep;

  Output:Variable,DHWtgn1yearly,Schedule Value,Timestep;

  Output:Variable,DHWtgn2yearly,Schedule Value,Timestep;

  Output:Variable,DHWtgn3yearly,Schedule Value,Timestep;

  Output:Variable,DHWtgn4yearly,Schedule Value,Timestep;


  Output:Variable,Water to Water Heat Pump Heating HW Inlet Node,System Node Mass Flow Rate,Timestep;

  Output:Variable, Water to Water Heat Pump Heating HW Outlet Node,System Node Temperature,Timestep;

  Output:Variable, Water to Water Heat Pump Heating HW Inlet Node,System Node Temperature,Timestep;

! ======== Batterie outputs  ===============
! Batteries

  Output:Variable,EMS,EVStatus,Timestep;

  Output:Variable,*,Electric Storage Charge Fraction,Timestep;

  Output:Variable,EMS,EVelectricToBatteryEnergy_Charged,Timestep;

  Output:Variable,EMS,electricToBatteryEnergy_Charged,Timestep;

  Output:Variable,EMS,electricToBatteryEnergy_Discharged,Timestep;

  Output:Variable,EMS,EVelectricToBatteryEnergy_Discharged,Timestep;

  Output:Variable,*,Electric Storage Discharge Power,Timestep;

  Output:Variable,*,Electric Storage Charge Power,Timestep;

! ======== HP and tanks  ===============

  Output:Variable,*,Water Heater Temperature Node 1,Timestep;

  Output:Variable,*,Water Heater Temperature Node 3,Timestep;

  Output:Variable,EMS,HPstatus,Timestep;

  Output:Variable,*,Heat Pump Electricity Rate,Timestep;

  Output:Variable,*,Water Heater Electricity Rate,Timestep;

  Output:Variable,EMS,DHWdemand,Timestep;

  Output:Variable,*,Water Heater Tank Temperature,Timestep;

! ======== Global Energy outputs  ========

  Output:Variable,Whole Building,Facility Total Purchased Electricity Rate,Timestep;

  Output:Variable,Whole Building,Facility Total Purchased Electricity Energy,Timestep;

  Output:Variable,Whole Building,Facility Total Electricity Demand Rate,Timestep;

  Output:Variable,Whole Building,Facility Total Produced Electricity Rate,Timestep;

  Output:Variable,EMS,ElectricUsageEnergytot,Timestep;

  Output:Variable,EMS,ElectricEnergyopt,Timestep;

  Output:Variable,EMS,DemandEnergyFacility,Timestep;

  Output:Variable,EMS,electricToLightingEnergy,Timestep;

  Output:Variable,EMS,electricToAppliancesEnergy,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========
!Output:EnvironmentalImpactFactors,
!    Monthly;                 !- Reporting Frequency
!Output:EnvironmentalImpactFactors,
!    RunPeriod;               !- Reporting Frequency
!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DISPLAYADVANCEDREPORTVARIABLES,  !- Key 1
    DISPLAYEXTRAWARNINGS;    !- Key 2

!  Output:Diagnostics,
!    DisplayExtraWarnings;   !- Key 1

!night ventilation schedule

  Schedule:Year,
    ON_VENT_YEARLY,          !- Name
    Any Number,              !- Schedule Type Limits Name
    ON_VENT_WEEK,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    ON_VENT_WEEK,            !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    ON_VENT_WEEK,            !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    ON_VENT_WEEK,            !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    ON_VENT_WEEK,            !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    ON_VENT_WEEK_nightcooling,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    ON_VENT_WEEK_nightcooling,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    ON_VENT_WEEK_nightcooling,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    ON_VENT_WEEK,            !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    ON_VENT_WEEK,            !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    ON_VENT_WEEK,            !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    ON_VENT_WEEK,            !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Day:Interval,
    ON_VENT,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0.5,                     !- Value Until Time 1
    23:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0.5;                     !- Value Until Time 3

  Schedule:Day:Interval,
    ON_VENT_nightcooling,    !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

  Schedule:Week:Daily,
    ON_VENT_WEEK,            !- Name
    ON_VENT,                 !- Sunday Schedule:Day Name
    ON_VENT,                 !- Monday Schedule:Day Name
    ON_VENT,                 !- Tuesday Schedule:Day Name
    ON_VENT,                 !- Wednesday Schedule:Day Name
    ON_VENT,                 !- Thursday Schedule:Day Name
    ON_VENT,                 !- Friday Schedule:Day Name
    ON_VENT,                 !- Saturday Schedule:Day Name
    ON_VENT,                 !- Holiday Schedule:Day Name
    ON_VENT,                 !- SummerDesignDay Schedule:Day Name
    ON_VENT,                 !- WinterDesignDay Schedule:Day Name
    ON_VENT,                 !- CustomDay1 Schedule:Day Name
    ON_VENT;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ON_VENT_WEEK_nightcooling,  !- Name
    ON_VENT_nightcooling,    !- Sunday Schedule:Day Name
    ON_VENT_nightcooling,    !- Monday Schedule:Day Name
    ON_VENT_nightcooling,    !- Tuesday Schedule:Day Name
    ON_VENT_nightcooling,    !- Wednesday Schedule:Day Name
    ON_VENT_nightcooling,    !- Thursday Schedule:Day Name
    ON_VENT_nightcooling,    !- Friday Schedule:Day Name
    ON_VENT_nightcooling,    !- Saturday Schedule:Day Name
    ON_VENT_nightcooling,    !- Holiday Schedule:Day Name
    ON_VENT_nightcooling,    !- SummerDesignDay Schedule:Day Name
    ON_VENT_nightcooling,    !- WinterDesignDay Schedule:Day Name
    ON_VENT_nightcooling,    !- CustomDay1 Schedule:Day Name
    ON_VENT_nightcooling;    !- CustomDay2 Schedule:Day Name

