    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    EVcharge_Dw2BCN_day3,    !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    3,                       !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    EVcharge_Dw2BCN_day4,    !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    3,                       !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    EVcharge_Dw2BCN_day5,    !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    3,                       !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    EVcharge_Dw2BCN_day6,    !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    3,                       !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    EVcharge_Dw2BCN_day7,    !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    3,                       !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    HTG_Week_Winter,         !- Name
    Day_18_21.5_18degrees_Saturday,  !- Sunday Schedule:Day Name
    Day_18_21.5_18degrees_Weekday,  !- Monday Schedule:Day Name
    Day_18_21.5_18degrees_Weekday,  !- Tuesday Schedule:Day Name
    Day_18_21.5_18degrees_Weekday,  !- Wednesday Schedule:Day Name
    Day_18_21.5_18degrees_Weekday,  !- Thursday Schedule:Day Name
    Day_18_21.5_18degrees_Weekday,  !- Friday Schedule:Day Name
    Day_18_21.5_18degrees_Saturday,  !- Saturday Schedule:Day Name
    DayNoHTG,                !- Holiday Schedule:Day Name
    DayNoHTG,                !- SummerDesignDay Schedule:Day Name
    Day_18_21.5_18degrees_Weekday,  !- WinterDesignDay Schedule:Day Name
    Day_18_21.5_18degrees_Weekday,  !- CustomDay1 Schedule:Day Name
    Day_18_21.5_18degrees_Weekday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    HTG_Week_Summer,         !- Name
    DayNoHTG,                !- Sunday Schedule:Day Name
    DayNoHTG,                !- Monday Schedule:Day Name
    DayNoHTG,                !- Tuesday Schedule:Day Name
    DayNoHTG,                !- Wednesday Schedule:Day Name
    DayNoHTG,                !- Thursday Schedule:Day Name
    DayNoHTG,                !- Friday Schedule:Day Name
    DayNoHTG,                !- Saturday Schedule:Day Name
    DayNoHTG,                !- Holiday Schedule:Day Name
    DayNoHTG,                !- SummerDesignDay Schedule:Day Name
    Day_18_21.5_18degrees_Weekday,  !- WinterDesignDay Schedule:Day Name
    DayNoHTG,                !- CustomDay1 Schedule:Day Name
    DayNoHTG;                !- CustomDay2 Schedule:Day Name

!People occupancy schedule

  Schedule:Week:Daily,
    PeopleZoneTz1weekly,     !- Name
    PeopleTz1day1,           !- Sunday Schedule:Day Name
    PeopleTz1day1,           !- Monday Schedule:Day Name
    PeopleTz1day1,           !- Tuesday Schedule:Day Name
    PeopleTz1day1,           !- Wednesday Schedule:Day Name
    PeopleTz1day1,           !- Thursday Schedule:Day Name
    PeopleTz1day1,           !- Friday Schedule:Day Name
    PeopleTz1day1,           !- Saturday Schedule:Day Name
    PeopleTz1day1,           !- Holiday Schedule:Day Name
    PeopleTz1day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz1day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz1day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz1day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz2weekly,     !- Name
    PeopleTz2day1,           !- Sunday Schedule:Day Name
    PeopleTz2day1,           !- Monday Schedule:Day Name
    PeopleTz2day1,           !- Tuesday Schedule:Day Name
    PeopleTz2day1,           !- Wednesday Schedule:Day Name
    PeopleTz2day1,           !- Thursday Schedule:Day Name
    PeopleTz2day1,           !- Friday Schedule:Day Name
    PeopleTz2day1,           !- Saturday Schedule:Day Name
    PeopleTz2day1,           !- Holiday Schedule:Day Name
    PeopleTz2day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz2day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz2day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz2day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz7weekly,     !- Name
    PeopleTz7day1,           !- Sunday Schedule:Day Name
    PeopleTz7day1,           !- Monday Schedule:Day Name
    PeopleTz7day1,           !- Tuesday Schedule:Day Name
    PeopleTz7day1,           !- Wednesday Schedule:Day Name
    PeopleTz7day1,           !- Thursday Schedule:Day Name
    PeopleTz7day1,           !- Friday Schedule:Day Name
    PeopleTz7day1,           !- Saturday Schedule:Day Name
    PeopleTz7day1,           !- Holiday Schedule:Day Name
    PeopleTz7day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz7day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz7day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz7day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz8weekly,     !- Name
    PeopleTz5day1,           !- Sunday Schedule:Day Name
    PeopleTz8day1,           !- Monday Schedule:Day Name
    PeopleTz5day1,           !- Tuesday Schedule:Day Name
    PeopleTz5day1,           !- Wednesday Schedule:Day Name
    PeopleTz5day1,           !- Thursday Schedule:Day Name
    PeopleTz5day1,           !- Friday Schedule:Day Name
    PeopleTz5day1,           !- Saturday Schedule:Day Name
    PeopleTz8day1,           !- Holiday Schedule:Day Name
    PeopleTz8day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz8day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz8day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz8day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz5weekly,     !- Name
    PeopleTz5day1,           !- Sunday Schedule:Day Name
    PeopleTz5day1,           !- Monday Schedule:Day Name
    PeopleTz5day1,           !- Tuesday Schedule:Day Name
    PeopleTz5day1,           !- Wednesday Schedule:Day Name
    PeopleTz5day1,           !- Thursday Schedule:Day Name
    PeopleTz5day1,           !- Friday Schedule:Day Name
    PeopleTz5day1,           !- Saturday Schedule:Day Name
    PeopleTz5day1,           !- Holiday Schedule:Day Name
    PeopleTz5day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz5day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz5day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz5day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz6weekly,     !- Name
    PeopleTz6day1,           !- Sunday Schedule:Day Name
    PeopleTz6day1,           !- Monday Schedule:Day Name
    PeopleTz6day1,           !- Tuesday Schedule:Day Name
    PeopleTz6day1,           !- Wednesday Schedule:Day Name
    PeopleTz6day1,           !- Thursday Schedule:Day Name
    PeopleTz6day1,           !- Friday Schedule:Day Name
    PeopleTz6day1,           !- Saturday Schedule:Day Name
    PeopleTz6day1,           !- Holiday Schedule:Day Name
    PeopleTz6day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz6day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz6day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz6day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz3weekly,     !- Name
    PeopleTz3day1,           !- Sunday Schedule:Day Name
    PeopleTz3day1,           !- Monday Schedule:Day Name
    PeopleTz3day1,           !- Tuesday Schedule:Day Name
    PeopleTz3day1,           !- Wednesday Schedule:Day Name
    PeopleTz3day1,           !- Thursday Schedule:Day Name
    PeopleTz3day1,           !- Friday Schedule:Day Name
    PeopleTz3day1,           !- Saturday Schedule:Day Name
    PeopleTz3day1,           !- Holiday Schedule:Day Name
    PeopleTz3day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz3day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz3day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz3day1;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    PeopleZoneTz4weekly,     !- Name
    PeopleTz4day1,           !- Sunday Schedule:Day Name
    PeopleTz4day1,           !- Monday Schedule:Day Name
    PeopleTz4day1,           !- Tuesday Schedule:Day Name
    PeopleTz4day1,           !- Wednesday Schedule:Day Name
    PeopleTz4day1,           !- Thursday Schedule:Day Name
    PeopleTz4day1,           !- Friday Schedule:Day Name
    PeopleTz4day1,           !- Saturday Schedule:Day Name
    PeopleTz4day1,           !- Holiday Schedule:Day Name
    PeopleTz4day1,           !- SummerDesignDay Schedule:Day Name
    PeopleTz4day1,           !- WinterDesignDay Schedule:Day Name
    PeopleTz4day1,           !- CustomDay1 Schedule:Day Name
    PeopleTz4day1;           !- CustomDay2 Schedule:Day Name

!Lighting schedule

  Schedule:Week:Daily,
    LightZoneTz1weekly,      !- Name
    LightTz1day1,            !- Sunday Schedule:Day Name
    LightTz1day1,            !- Monday Schedule:Day Name
    LightTz1day1,            !- Tuesday Schedule:Day Name
    LightTz1day1,            !- Wednesday Schedule:Day Name
    LightTz1day1,            !- Thursday Schedule:Day Name
    LightTz1day1,            !- Friday Schedule:Day Name
    LightTz1day1,            !- Saturday Schedule:Day Name
    LightTz1day1,            !- Holiday Schedule:Day Name
    LightTz1day1,            !- SummerDesignDay Schedule:Day Name
    LightTz1day1,            !- WinterDesignDay Schedule:Day Name
    LightTz1day1,            !- CustomDay1 Schedule:Day Name
    LightTz1day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz2weekly,      !- Name
    LightTz2day1,            !- Sunday Schedule:Day Name
    LightTz2day1,            !- Monday Schedule:Day Name
    LightTz2day1,            !- Tuesday Schedule:Day Name
    LightTz2day1,            !- Wednesday Schedule:Day Name
    LightTz2day1,            !- Thursday Schedule:Day Name
    LightTz2day1,            !- Friday Schedule:Day Name
    LightTz2day1,            !- Saturday Schedule:Day Name
    LightTz2day1,            !- Holiday Schedule:Day Name
    LightTz2day1,            !- SummerDesignDay Schedule:Day Name
    LightTz2day1,            !- WinterDesignDay Schedule:Day Name
    LightTz2day1,            !- CustomDay1 Schedule:Day Name
    LightTz2day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz7weekly,      !- Name
    LightTz7day1,            !- Sunday Schedule:Day Name
    LightTz7day1,            !- Monday Schedule:Day Name
    LightTz7day1,            !- Tuesday Schedule:Day Name
    LightTz7day1,            !- Wednesday Schedule:Day Name
    LightTz7day1,            !- Thursday Schedule:Day Name
    LightTz7day1,            !- Friday Schedule:Day Name
    LightTz7day1,            !- Saturday Schedule:Day Name
    LightTz7day1,            !- Holiday Schedule:Day Name
    LightTz7day1,            !- SummerDesignDay Schedule:Day Name
    LightTz7day1,            !- WinterDesignDay Schedule:Day Name
    LightTz7day1,            !- CustomDay1 Schedule:Day Name
    LightTz7day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz8weekly,      !- Name
    LightTz8day1,            !- Sunday Schedule:Day Name
    LightTz8day1,            !- Monday Schedule:Day Name
    LightTz8day1,            !- Tuesday Schedule:Day Name
    LightTz8day1,            !- Wednesday Schedule:Day Name
    LightTz8day1,            !- Thursday Schedule:Day Name
    LightTz8day1,            !- Friday Schedule:Day Name
    LightTz8day1,            !- Saturday Schedule:Day Name
    LightTz8day1,            !- Holiday Schedule:Day Name
    LightTz8day1,            !- SummerDesignDay Schedule:Day Name
    LightTz8day1,            !- WinterDesignDay Schedule:Day Name
    LightTz8day1,            !- CustomDay1 Schedule:Day Name
    LightTz8day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz5weekly,      !- Name
    LightTz5day1,            !- Sunday Schedule:Day Name
    LightTz5day1,            !- Monday Schedule:Day Name
    LightTz5day1,            !- Tuesday Schedule:Day Name
    LightTz5day1,            !- Wednesday Schedule:Day Name
    LightTz5day1,            !- Thursday Schedule:Day Name
    LightTz5day1,            !- Friday Schedule:Day Name
    LightTz5day1,            !- Saturday Schedule:Day Name
    LightTz5day1,            !- Holiday Schedule:Day Name
    LightTz5day1,            !- SummerDesignDay Schedule:Day Name
    LightTz5day1,            !- WinterDesignDay Schedule:Day Name
    LightTz5day1,            !- CustomDay1 Schedule:Day Name
    LightTz5day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz6weekly,      !- Name
    LightTz6day1,            !- Sunday Schedule:Day Name
    LightTz6day1,            !- Monday Schedule:Day Name
    LightTz6day1,            !- Tuesday Schedule:Day Name
    LightTz6day1,            !- Wednesday Schedule:Day Name
    LightTz6day1,            !- Thursday Schedule:Day Name
    LightTz6day1,            !- Friday Schedule:Day Name
    LightTz6day1,            !- Saturday Schedule:Day Name
    LightTz6day1,            !- Holiday Schedule:Day Name
    LightTz6day1,            !- SummerDesignDay Schedule:Day Name
    LightTz6day1,            !- WinterDesignDay Schedule:Day Name
    LightTz6day1,            !- CustomDay1 Schedule:Day Name
    LightTz6day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz3weekly,      !- Name
    LightTz3day1,            !- Sunday Schedule:Day Name
    LightTz3day1,            !- Monday Schedule:Day Name
    LightTz3day1,            !- Tuesday Schedule:Day Name
    LightTz3day1,            !- Wednesday Schedule:Day Name
    LightTz3day1,            !- Thursday Schedule:Day Name
    LightTz3day1,            !- Friday Schedule:Day Name
    LightTz3day1,            !- Saturday Schedule:Day Name
    LightTz3day1,            !- Holiday Schedule:Day Name
    LightTz3day1,            !- SummerDesignDay Schedule:Day Name
    LightTz3day1,            !- WinterDesignDay Schedule:Day Name
    LightTz3day1,            !- CustomDay1 Schedule:Day Name
    LightTz3day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    LightZoneTz4weekly,      !- Name
    LightTz4day1,            !- Sunday Schedule:Day Name
    LightTz4day1,            !- Monday Schedule:Day Name
    LightTz4day1,            !- Tuesday Schedule:Day Name
    LightTz4day1,            !- Wednesday Schedule:Day Name
    LightTz4day1,            !- Thursday Schedule:Day Name
    LightTz4day1,            !- Friday Schedule:Day Name
    LightTz4day1,            !- Saturday Schedule:Day Name
    LightTz4day1,            !- Holiday Schedule:Day Name
    LightTz4day1,            !- SummerDesignDay Schedule:Day Name
    LightTz4day1,            !- WinterDesignDay Schedule:Day Name
    LightTz4day1,            !- CustomDay1 Schedule:Day Name
    LightTz4day1;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz1weekly, !- Name
    AppliancesTz1day1,       !- Sunday Schedule:Day Name
    AppliancesTz1day1,       !- Monday Schedule:Day Name
    AppliancesTz1day1,       !- Tuesday Schedule:Day Name
    AppliancesTz1day1,       !- Wednesday Schedule:Day Name
    AppliancesTz1day1,       !- Thursday Schedule:Day Name
    AppliancesTz1day1,       !- Friday Schedule:Day Name
    AppliancesTz1day1,       !- Saturday Schedule:Day Name
    AppliancesTz1day1,       !- Holiday Schedule:Day Name
    AppliancesTz1day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz1day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz1day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz1day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz2weekly, !- Name
    AppliancesTz2day1,       !- Sunday Schedule:Day Name
    AppliancesTz2day1,       !- Monday Schedule:Day Name
    AppliancesTz2day1,       !- Tuesday Schedule:Day Name
    AppliancesTz2day1,       !- Wednesday Schedule:Day Name
    AppliancesTz2day1,       !- Thursday Schedule:Day Name
    AppliancesTz2day1,       !- Friday Schedule:Day Name
    AppliancesTz2day1,       !- Saturday Schedule:Day Name
    AppliancesTz2day1,       !- Holiday Schedule:Day Name
    AppliancesTz2day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz2day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz2day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz2day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz7weekly, !- Name
    AppliancesTz7day1,       !- Sunday Schedule:Day Name
    AppliancesTz7day1,       !- Monday Schedule:Day Name
    AppliancesTz7day1,       !- Tuesday Schedule:Day Name
    AppliancesTz7day1,       !- Wednesday Schedule:Day Name
    AppliancesTz7day1,       !- Thursday Schedule:Day Name
    AppliancesTz7day1,       !- Friday Schedule:Day Name
    AppliancesTz7day1,       !- Saturday Schedule:Day Name
    AppliancesTz7day1,       !- Holiday Schedule:Day Name
    AppliancesTz7day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz7day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz7day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz7day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz8weekly, !- Name
    AppliancesTz8day1,       !- Sunday Schedule:Day Name
    AppliancesTz8day1,       !- Monday Schedule:Day Name
    AppliancesTz8day1,       !- Tuesday Schedule:Day Name
    AppliancesTz8day1,       !- Wednesday Schedule:Day Name
    AppliancesTz8day1,       !- Thursday Schedule:Day Name
    AppliancesTz8day1,       !- Friday Schedule:Day Name
    AppliancesTz8day1,       !- Saturday Schedule:Day Name
    AppliancesTz8day1,       !- Holiday Schedule:Day Name
    AppliancesTz8day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz8day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz8day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz8day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz5weekly, !- Name
    AppliancesTz5day1,       !- Sunday Schedule:Day Name
    AppliancesTz5day1,       !- Monday Schedule:Day Name
    AppliancesTz5day1,       !- Tuesday Schedule:Day Name
    AppliancesTz5day1,       !- Wednesday Schedule:Day Name
    AppliancesTz5day1,       !- Thursday Schedule:Day Name
    AppliancesTz5day1,       !- Friday Schedule:Day Name
    AppliancesTz5day1,       !- Saturday Schedule:Day Name
    AppliancesTz5day1,       !- Holiday Schedule:Day Name
    AppliancesTz5day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz5day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz5day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz5day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz6weekly, !- Name
    AppliancesTz6day1,       !- Sunday Schedule:Day Name
    AppliancesTz6day1,       !- Monday Schedule:Day Name
    AppliancesTz6day1,       !- Tuesday Schedule:Day Name
    AppliancesTz6day1,       !- Wednesday Schedule:Day Name
    AppliancesTz6day1,       !- Thursday Schedule:Day Name
    AppliancesTz6day1,       !- Friday Schedule:Day Name
    AppliancesTz6day1,       !- Saturday Schedule:Day Name
    AppliancesTz6day1,       !- Holiday Schedule:Day Name
    AppliancesTz6day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz6day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz6day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz6day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz3weekly, !- Name
    AppliancesTz3day1,       !- Sunday Schedule:Day Name
    AppliancesTz3day1,       !- Monday Schedule:Day Name
    AppliancesTz3day1,       !- Tuesday Schedule:Day Name
    AppliancesTz3day1,       !- Wednesday Schedule:Day Name
    AppliancesTz3day1,       !- Thursday Schedule:Day Name
    AppliancesTz3day1,       !- Friday Schedule:Day Name
    AppliancesTz3day1,       !- Saturday Schedule:Day Name
    AppliancesTz3day1,       !- Holiday Schedule:Day Name
    AppliancesTz3day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz3day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz3day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz3day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    AppliancesZoneTz4weekly, !- Name
    AppliancesTz4day1,       !- Sunday Schedule:Day Name
    AppliancesTz4day1,       !- Monday Schedule:Day Name
    AppliancesTz4day1,       !- Tuesday Schedule:Day Name
    AppliancesTz4day1,       !- Wednesday Schedule:Day Name
    AppliancesTz4day1,       !- Thursday Schedule:Day Name
    AppliancesTz4day1,       !- Friday Schedule:Day Name
    AppliancesTz4day1,       !- Saturday Schedule:Day Name
    AppliancesTz4day1,       !- Holiday Schedule:Day Name
    AppliancesTz4day1,       !- SummerDesignDay Schedule:Day Name
    AppliancesTz4day1,       !- WinterDesignDay Schedule:Day Name
    AppliancesTz4day1,       !- CustomDay1 Schedule:Day Name
    AppliancesTz4day1;       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DHWbcn4weekly,           !- Name
    DHWbcn4Day1,             !- Sunday Schedule:Day Name
    DHWbcn4Day1,             !- Monday Schedule:Day Name
    DHWbcn4Day1,             !- Tuesday Schedule:Day Name
    DHWbcn4Day1,             !- Wednesday Schedule:Day Name
    DHWbcn4Day1,             !- Thursday Schedule:Day Name
    DHWbcn4Day1,             !- Friday Schedule:Day Name
    DHWbcn4Day1,             !- Saturday Schedule:Day Name
    DHWbcn4Day1,             !- Holiday Schedule:Day Name
    DHWbcn4Day1,             !- SummerDesignDay Schedule:Day Name
    DHWbcn4Day1,             !- WinterDesignDay Schedule:Day Name
    DHWbcn4Day1,             !- CustomDay1 Schedule:Day Name
    DHWbcn4Day1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DHWbcn2weekly,           !- Name
    DHWbcn2Day1,             !- Sunday Schedule:Day Name
    DHWbcn2Day1,             !- Monday Schedule:Day Name
    DHWbcn2Day1,             !- Tuesday Schedule:Day Name
    DHWbcn2Day1,             !- Wednesday Schedule:Day Name
    DHWbcn2Day1,             !- Thursday Schedule:Day Name
    DHWbcn2Day1,             !- Friday Schedule:Day Name
    DHWbcn2Day1,             !- Saturday Schedule:Day Name
    DHWbcn2Day1,             !- Holiday Schedule:Day Name
    DHWbcn2Day1,             !- SummerDesignDay Schedule:Day Name
    DHWbcn2Day1,             !- WinterDesignDay Schedule:Day Name
    DHWbcn2Day1,             !- CustomDay1 Schedule:Day Name
    DHWbcn2Day1;             !- CustomDay2 Schedule:Day Name

!!non utilizzato

  Schedule:Week:Daily,
    DHWbcn1weekly,           !- Name
    DHWbcn1Day1,             !- Sunday Schedule:Day Name
    DHWbcn1Day1,             !- Monday Schedule:Day Name
    DHWbcn1Day1,             !- Tuesday Schedule:Day Name
    DHWbcn1Day1,             !- Wednesday Schedule:Day Name
    DHWbcn1Day1,             !- Thursday Schedule:Day Name
    DHWbcn1Day1,             !- Friday Schedule:Day Name
    DHWbcn1Day1,             !- Saturday Schedule:Day Name
    DHWbcn1Day1,             !- Holiday Schedule:Day Name
    DHWbcn1Day1,             !- SummerDesignDay Schedule:Day Name
    DHWbcn1Day1,             !- WinterDesignDay Schedule:Day Name
    DHWbcn1Day1,             !- CustomDay1 Schedule:Day Name
    DHWbcn1Day1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    DHWbcn3weekly,           !- Name
    DHWbcn3Day1,             !- Sunday Schedule:Day Name
    DHWbcn3Day1,             !- Monday Schedule:Day Name
    DHWbcn3Day1,             !- Tuesday Schedule:Day Name
    DHWbcn3Day1,             !- Wednesday Schedule:Day Name
    DHWbcn3Day1,             !- Thursday Schedule:Day Name
    DHWbcn3Day1,             !- Friday Schedule:Day Name
    DHWbcn3Day1,             !- Saturday Schedule:Day Name
    DHWbcn3Day1,             !- Holiday Schedule:Day Name
    DHWbcn3Day1,             !- SummerDesignDay Schedule:Day Name
    DHWbcn3Day1,             !- WinterDesignDay Schedule:Day Name
    DHWbcn3Day1,             !- CustomDay1 Schedule:Day Name
    DHWbcn3Day1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    EVdischarge_Dw3BCN_weekly,  !- Name
    EVdischarge_Dw3BCN_day1, !- Sunday Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- Monday Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- Tuesday Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- Wednesday Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- Thursday Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- Friday Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- Saturday Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- Holiday Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- SummerDesignDay Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- WinterDesignDay Schedule:Day Name
    EVdischarge_Dw3BCN_day1, !- CustomDay1 Schedule:Day Name
    EVdischarge_Dw3BCN_day1; !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    EVcharge_Dw3BCN_weekly,  !- Name
    EVcharge_Dw3BCN_day7,    !- Sunday Schedule:Day Name
    EVcharge_Dw3BCN_day1,    !- Monday Schedule:Day Name
    EVcharge_Dw3BCN_day2,    !- Tuesday Schedule:Day Name
    EVcharge_Dw3BCN_day3,    !- Wednesday Schedule:Day Name
    EVcharge_Dw3BCN_day4,    !- Thursday Schedule:Day Name
    EVcharge_Dw3BCN_day5,    !- Friday Schedule:Day Name
    EVcharge_Dw3BCN_day6,    !- Saturday Schedule:Day Name
    EVcharge_Dw3BCN_day1,    !- Holiday Schedule:Day Name
    EVcharge_Dw3BCN_day1,    !- SummerDesignDay Schedule:Day Name
    EVcharge_Dw3BCN_day1,    !- WinterDesignDay Schedule:Day Name
    EVcharge_Dw3BCN_day1,    !- CustomDay1 Schedule:Day Name
    EVcharge_Dw3BCN_day1;    !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    EVdischarge_Dw2BCN_weekly,  !- Name
    EVdischarge_Dw2BCN_day1, !- Sunday Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- Monday Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- Tuesday Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- Wednesday Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- Thursday Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- Friday Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- Saturday Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- Holiday Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- SummerDesignDay Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- WinterDesignDay Schedule:Day Name
    EVdischarge_Dw2BCN_day1, !- CustomDay1 Schedule:Day Name
    EVdischarge_Dw2BCN_day1; !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    EVcharge_Dw2BCN_weekly,  !- Name
    EVcharge_Dw2BCN_day7,    !- Sunday Schedule:Day Name
    EVcharge_Dw2BCN_day1,    !- Monday Schedule:Day Name
    EVcharge_Dw2BCN_day2,    !- Tuesday Schedule:Day Name
    EVcharge_Dw2BCN_day3,    !- Wednesday Schedule:Day Name
    EVcharge_Dw2BCN_day4,    !- Thursday Schedule:Day Name
    EVcharge_Dw2BCN_day5,    !- Friday Schedule:Day Name
    EVcharge_Dw2BCN_day6,    !- Saturday Schedule:Day Name
    EVcharge_Dw2BCN_day1,    !- Holiday Schedule:Day Name
    EVcharge_Dw2BCN_day1,    !- SummerDesignDay Schedule:Day Name
    EVcharge_Dw2BCN_day1,    !- WinterDesignDay Schedule:Day Name
    EVcharge_Dw2BCN_day1,    !- CustomDay1 Schedule:Day Name
    EVcharge_Dw2BCN_day1;    !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ON_VENT_WEEK,            !- Name
    ON_VENT,                 !- Sunday Schedule:Day Name
    ON_VENT,                 !- Monday Schedule:Day Name
    ON_VENT,                 !- Tuesday Schedule:Day Name
    ON_VENT,                 !- Wednesday Schedule:Day Name
    ON_VENT,                 !- Thursday Schedule:Day Name
    ON_VENT,                 !- Friday Schedule:Day Name
    ON_VENT,                 !- Saturday Schedule:Day Name
    ON_VENT,                 !- Holiday Schedule:Day Name
    ON_VENT,                 !- SummerDesignDay Schedule:Day Name
    ON_VENT,                 !- WinterDesignDay Schedule:Day Name
    ON_VENT,                 !- CustomDay1 Schedule:Day Name
    ON_VENT;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ON_VENT_WEEK_nightcooling,  !- Name
    ON_VENT_nightcooling,    !- Sunday Schedule:Day Name
    ON_VENT_nightcooling,    !- Monday Schedule:Day Name
    ON_VENT_nightcooling,    !- Tuesday Schedule:Day Name
    ON_VENT_nightcooling,    !- Wednesday Schedule:Day Name
    ON_VENT_nightcooling,    !- Thursday Schedule:Day Name
    ON_VENT_nightcooling,    !- Friday Schedule:Day Name
    ON_VENT_nightcooling,    !- Saturday Schedule:Day Name
    ON_VENT_nightcooling,    !- Holiday Schedule:Day Name
    ON_VENT_nightcooling,    !- SummerDesignDay Schedule:Day Name
    ON_VENT_nightcooling,    !- WinterDesignDay Schedule:Day Name
    ON_VENT_nightcooling,    !- CustomDay1 Schedule:Day Name
    ON_VENT_nightcooling;    !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========
!Schedule:Week:Daily,
!    MPC_Week,                !- Name
!    MPC_day,                 !- Sunday Schedule:Day Name
!    MPC_day,                 !- Monday Schedule:Day Name
!    MPC_day,                 !- Tuesday Schedule:Day Name
!    MPC_day,                 !- Wednesday Schedule:Day Name
!    MPC_day,                 !- Thursday Schedule:Day Name
!    MPC_day,                 !- Friday Schedule:Day Name
!    MPC_day,                 !- Saturday Schedule:Day Name
!    DayNoHTG,                !- Holiday Schedule:Day Name
!    DayNoHTG,                !- SummerDesignDay Schedule:Day Name
!    MPC_day,                 !- WinterDesignDay Schedule:Day Name
!    MPC_day,                 !- CustomDay1 Schedule:Day Name
!    MPC_day;                 !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    PeopleZoneTZ1Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz1weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz1weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz1weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz1weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz1weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz1weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz1weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz1weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz1weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz1weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz1weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz1weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ2Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz2weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz2weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz2weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz2weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz2weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz2weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz2weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz2weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz2weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz2weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz2weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz2weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ7Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz7weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz7weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz7weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz7weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz7weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz7weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz7weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz7weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz7weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz7weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz7weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz7weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ8Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz8weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz8weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz8weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz8weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz8weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz8weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz8weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz8weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz8weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz8weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz8weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz8weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ5Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz5weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz5weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz5weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz5weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz5weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz5weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz5weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz5weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz5weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz5weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz5weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz5weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ6Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz6weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz6weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz6weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz6weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz6weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz6weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz6weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz6weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz6weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz6weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz6weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz6weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ3Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz3weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz3weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz3weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz3weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz3weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz3weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz3weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz3weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz3weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz3weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz3weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz3weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    PeopleZoneTZ4Yearly,     !- Name
    Any Number,              !- Schedule Type Limits Name
    PeopleZoneTz4weekly,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    PeopleZoneTz4weekly,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    PeopleZoneTz4weekly,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    PeopleZoneTz4weekly,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    PeopleZoneTz4weekly,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    PeopleZoneTz4weekly,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    PeopleZoneTz4weekly,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    PeopleZoneTz4weekly,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    PeopleZoneTz4weekly,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    PeopleZoneTz4weekly,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    PeopleZoneTz4weekly,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    PeopleZoneTz4weekly,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ1Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz1weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz1weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz1weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz1weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz1weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz1weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz1weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz1weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz1weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz1weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz1weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz1weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ2Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz2weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz2weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz2weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz2weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz2weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz2weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz2weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz2weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz2weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz2weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz2weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz2weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ7Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz7weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz7weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz7weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz7weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz7weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz7weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz7weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz7weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz7weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz7weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz7weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz7weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ8Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz8weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz8weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz8weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz8weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz8weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz8weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz8weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz8weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz8weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz8weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz8weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz8weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ5Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz5weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz5weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz5weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz5weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz5weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz5weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz5weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz5weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz5weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz5weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz5weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz5weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ6Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz6weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz6weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz6weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz6weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz6weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz6weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz6weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz6weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz6weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz6weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz6weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz6weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ3Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz3weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz3weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz3weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz3weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz3weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz6weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz3weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz3weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz3weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz3weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz3weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz3weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    LightZoneTZ4Yearly,      !- Name
    Any Number,              !- Schedule Type Limits Name
    LightZoneTz4weekly,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LightZoneTz4weekly,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LightZoneTz4weekly,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LightZoneTz4weekly,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LightZoneTz4weekly,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LightZoneTz4weekly,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LightZoneTz4weekly,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LightZoneTz4weekly,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LightZoneTz4weekly,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LightZoneTz4weekly,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LightZoneTz4weekly,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LightZoneTz4weekly,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ1Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz1weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz1weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz1weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz1weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz1weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz1weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz1weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz1weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz1weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz1weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz1weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz1weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ2Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz2weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz2weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz2weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz2weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz2weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz2weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz2weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz2weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz2weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz2weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz2weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz2weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ7Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz7weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz7weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz7weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz7weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz7weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz7weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz7weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz7weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz7weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz7weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz7weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz7weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ8Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz8weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz8weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz8weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz8weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz8weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz8weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz8weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz8weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz8weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz8weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz8weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz8weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ5Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz5weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz5weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz5weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz5weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz5weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz5weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz5weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz5weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz5weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz5weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz5weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz5weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ6Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz6weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz6weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz6weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz6weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz6weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz6weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz6weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz6weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz6weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz6weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz6weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz6weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ3Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz3weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz3weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz3weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz3weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz3weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz3weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz3weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz3weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz3weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz3weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz3weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz3weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    AppliancesZoneTZ4Yearly, !- Name
    Any Number,              !- Schedule Type Limits Name
    AppliancesZoneTz4weekly, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    AppliancesZoneTz4weekly, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    AppliancesZoneTz4weekly, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    AppliancesZoneTz4weekly, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    AppliancesZoneTz4weekly, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    AppliancesZoneTz4weekly, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    AppliancesZoneTz4weekly, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    AppliancesZoneTz4weekly, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    AppliancesZoneTz4weekly, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    AppliancesZoneTz4weekly, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    AppliancesZoneTz4weekly, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    AppliancesZoneTz4weekly, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

!DHWschedules detailed
!DHWprofiles

  Schedule:Year,
    DHWbcn4yearly,           !- Name
    Any Number,              !- Schedule Type Limits Name
    DHWbcn4weekly,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DHWbcn4weekly,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DHWbcn4weekly,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    DHWbcn4weekly,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    DHWbcn4weekly,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    DHWbcn4weekly,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    DHWbcn4weekly,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    DHWbcn4weekly,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    DHWbcn4weekly,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    DHWbcn4weekly,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    DHWbcn4weekly,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    DHWbcn4weekly,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    DHWbcn2yearly,           !- Name
    Any Number,              !- Schedule Type Limits Name
    DHWbcn2weekly,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DHWbcn2weekly,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DHWbcn2weekly,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    DHWbcn2weekly,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    DHWbcn2weekly,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    DHWbcn2weekly,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    DHWbcn2weekly,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    DHWbcn2weekly,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    DHWbcn2weekly,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    DHWbcn2weekly,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    DHWbcn2weekly,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    DHWbcn2weekly,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    DHWbcn1yearly,           !- Name
    Any Number,              !- Schedule Type Limits Name
    DHWbcn1weekly,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DHWbcn1weekly,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DHWbcn1weekly,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    DHWbcn1weekly,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    DHWbcn1weekly,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    DHWbcn1weekly,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    DHWbcn1weekly,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    DHWbcn1weekly,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    DHWbcn1weekly,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    DHWbcn1weekly,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    DHWbcn1weekly,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    DHWbcn1weekly,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    DHWbcn3yearly,           !- Name
    Any Number,              !- Schedule Type Limits Name
    DHWbcn3weekly,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DHWbcn3weekly,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DHWbcn3weekly,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    DHWbcn3weekly,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    DHWbcn3weekly,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    DHWbcn3weekly,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    DHWbcn3weekly,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    DHWbcn3weekly,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    DHWbcn3weekly,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    DHWbcn3weekly,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    DHWbcn3weekly,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    DHWbcn3weekly,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

!!!night ventilation cooling

  Schedule:Year,
    ON_VENT_YEARLY,          !- Name
    Any Number,              !- Schedule Type Limits Name
    ON_VENT_WEEK,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    ON_VENT_WEEK,            !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    ON_VENT_WEEK,            !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    ON_VENT_WEEK,            !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    ON_VENT_WEEK,            !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    ON_VENT_WEEK_nightcooling,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    ON_VENT_WEEK_nightcooling,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    ON_VENT_WEEK_nightcooling,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    ON_VENT_WEEK_nightcooling,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    ON_VENT_WEEK,            !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    ON_VENT_WEEK,            !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    ON_VENT_WEEK,            !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    ALWAYS_ON1,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,1,          !- Field 3
    Until: 24:00,0;          !- Field 5

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    ALWAYS_OFF1,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Chilled_Water_Flow_Set_Point_6degrees,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6;          !- Field 3

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Relative_humidity_50,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    65degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DW1_HPoutletT,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    DW2_HPoutletT,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    DW3_HPoutletT,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    DW4_HPoutletT,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    45degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,45;         !- Field 3

  Schedule:Compact,
    50degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    40degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    25degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25;         !- Field 3

  Schedule:Compact,
    0degrees,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    T_set_TankBottom1,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,45;         !- Field 3

  Schedule:Compact,
    T_set_TankBottom2,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,45;         !- Field 3

  Schedule:Compact,
    T_set_TankBottom3,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,45;         !- Field 3

  Schedule:Compact,
    T_set_TankBottom4,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,45;         !- Field 3

  Schedule:Compact,
    60degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    AirVelocitySchedule_0.137,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.137;      !- Field 3

  Schedule:Compact,
    NoCooling_100degrees,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100;        !- Field 3

  Schedule:Compact,
    Activity_level_110.7,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing_1_0.5_1,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Clothing_1_0.5_1night,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,2,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.7,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,2;          !- Field 11

  Schedule:Compact,
    55degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    20degrees,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Heating_20_degrees,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
!Schedule:Compact,
!    StorageChargeScheduleElectricCar,  !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    0;                       !- Field 4
!Schedule:Compact,
!    StorageDischargeScheduleElectricCar,  !- Name
!    Any Number,              !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,            !- Field 3
!    0;                       !- Field 4

  Material,
    Aluminium_Frame_RPT,     !- Name
    Smooth,                  !- Roughness
    0.07,                    !- Thickness {m}
    4,                       !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Cement_Mortar_0.04,      !- Name
    Smooth,                  !- Roughness
    0.04,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Concrete_slab_0.15,      !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Flooring_0.02,           !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2600,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Gravel_0.15,             !- Name
    Smooth,                  !- Roughness
    0.15,                    !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    1450,                    !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollor_Brick_0.07,       !- Name
    Smooth,                  !- Roughness
    0.07,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollor_Brick_0.07_heavyIREC,  !- Name
    Smooth,                  !- Roughness
    0.07,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollow_Brick_0.05,       !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollow_Brick_0.05_heavyIREC,  !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollow_Brick_0.14,       !- Name
    Smooth,                  !- Roughness
    0.14,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Hollow_Brick_0.14_heavyIREC,  !- Name
    Smooth,                  !- Roughness
    0.14,                    !- Thickness {m}
    0.49,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Insulation_EPS_0.015,    !- Name
    Smooth,                  !- Roughness
    0.015,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Insulation_EPS_0.08,     !- Name
    Smooth,                  !- Roughness
    0.08,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Insulation_XPS_0.05,     !- Name
    Smooth,                  !- Roughness
    0.05,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    80,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plaster_Ext_0.02,        !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.87,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plaster_In_0.02,         !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1080,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof_Tile_0.008,         !- Name
    Smooth,                  !- Roughness
    0.008,                   !- Thickness {m}
    230,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Sand_0.10,               !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    1450,                    !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Slab_Unid_ConcreteBlocks_0.2,  !- Name
    Smooth,                  !- Roughness
    0.2,                     !- Thickness {m}
    1.25,                    !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Name
    Smooth,                  !- Roughness
    0.2,                     !- Thickness {m}
    1.25,                    !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Plasterboard_0.02,       !- Name
    Smooth,                  !- Roughness
    0.02,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Lanaroca_0.045,          !- Name
    Smooth,                  !- Roughness
    0.045,                   !- Thickness {m}
    0.044,                   !- Conductivity {W/m-K}
    23,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    Air_Gap_0.2,             !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    FACADE,                  !- Name
    Plaster_Ext_0.02,        !- Outside Layer
    Insulation_EPS_0.08,     !- Layer 2
    Hollow_Brick_0.14_heavyIREC,  !- Layer 3
    Insulation_EPS_0.015,    !- Layer 4
    Hollow_Brick_0.05_heavyIREC,  !- Layer 5
    Plaster_In_0.02;         !- Layer 6

  Construction,
    PARTITIONS,              !- Name
    Plaster_In_0.02,         !- Outside Layer
    Hollor_Brick_0.07_heavyIREC,  !- Layer 2
    Plaster_In_0.02;         !- Layer 3

  Construction,
    PARTY_WALL,              !- Name
    Plaster_In_0.02,         !- Outside Layer
    Hollow_Brick_0.14_heavyIREC,  !- Layer 2
    Plaster_In_0.02;         !- Layer 3

  Construction,
    ROOF,                    !- Name
    Roof_Tile_0.008,         !- Outside Layer
    Air_Gap_0.2,             !- Layer 2
    Insulation_XPS_0.05,     !- Layer 3
    Insulation_XPS_0.05,     !- Layer 4
    Plaster_In_0.02,         !- Layer 5
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Layer 6
    Cement_Mortar_0.04,      !- Layer 7
    Flooring_0.02;           !- Layer 8

  Construction,
    SLAB_GROUND,             !- Name
    Gravel_0.15,             !- Outside Layer
    Lanaroca_0.045,          !- Layer 2
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Layer 3
    Cement_Mortar_0.04,      !- Layer 4
    Flooring_0.02;           !- Layer 5

  Construction,
    SLAB_INT_FROMABOVE,      !- Name
    Plaster_In_0.02,         !- Outside Layer
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Layer 2
    Cement_Mortar_0.04,      !- Layer 3
    Flooring_0.02;           !- Layer 4

  Construction,
    SLAB_INT_FROMBELOW,      !- Name
    Flooring_0.02,           !- Outside Layer
    Cement_Mortar_0.04,      !- Layer 2
    Slab_Unid_ConcreteBlocks_0.2_heavyIREC,  !- Layer 3
    Plaster_In_0.02;         !- Layer 4

  WindowMaterial:SimpleGlazingSystem,
    Glass_4/8/4+PVCframe,    !- Name
    3,                       !- U-Factor {W/m2-K}
    0.79,                    !- Solar Heat Gain Coefficient
    0.82;                    !- Visible Transmittance

  Construction,
    WINDOW,                  !- Name
    Glass_4/8/4+PVCframe;    !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    P1_TZ_1_DayArea,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0.499999999999999,       !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P1_TZ_2_NightArea,       !- Name
    -0,                      !- Direction of Relative North {deg}
    11.3,                    !- X Origin {m}
    8.74999999999998,        !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P2_TZ_3_DayArea,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0.500000000000007,       !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    6.50000000000001,        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P2_TZ_4_NightArea,       !- Name
    -0,                      !- Direction of Relative North {deg}
    11.3,                    !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    6.5,                     !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P3_TZ_5_DayArea,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0.500000000000007,       !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    9,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P3_TZ_6_NightArea,       !- Name
    -0,                      !- Direction of Relative North {deg}
    11.3,                    !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    9,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P4_TZ_7_DayArea,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0.500000000000007,       !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    11.5,                    !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    P4_TZ_8_NightArea,       !- Name
    -0,                      !- Direction of Relative North {deg}
    11.3,                    !- X Origin {m}
    8.74999999999999,        !- Y Origin {m}
    11.5,                    !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    ALL_ZONES,               !- Name
    P1_TZ_1_DayArea,         !- Zone 1 Name
    P1_TZ_2_NightArea,       !- Zone 2 Name
    P2_TZ_3_DayArea,         !- Zone 3 Name
    P2_TZ_4_NightArea,       !- Zone 4 Name
    P3_TZ_5_DayArea,         !- Zone 5 Name
    P3_TZ_6_NightArea,       !- Zone 6 Name
    P4_TZ_7_DayArea,         !- Zone 7 Name
    P4_TZ_8_NightArea;       !- Zone 8 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Ceil_P1_TZ1,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P2_TZ3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Fac_S_P1_TZ1,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P1_TZ1_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P1_TZ1_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P1_TZ1,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Party_E_P1_TZ1_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P1_TZ1_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P1_TZ1_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_E_P1_TZ1_3,         !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_S_P1_TZ2,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P1_TZ2,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P2_TZ4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Fac_E_P1_TZ2,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P1_TZ2_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P1_TZ2_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_S_P1_TZ2,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P1_TZ2,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P1_TZ2,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.950000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P1_TZ2_Ext,        !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.050000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Party_E_P1_TZ2_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P1_TZ2_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.950000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_S_P1_TZ2,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_E_P1_TZ1_3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P2_TZ3,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P3_TZ5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Fac_S_P2_TZ3,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P2_TZ3_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P2_TZ3_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P2_TZ3,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P1_TZ1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Party_E_P2_TZ3_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P2_TZ3_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P2_TZ3_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P2_TZ3_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-5.750000000000,2.499958010043,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,2.499958010043;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_N_P2_TZ3,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_S_P2_TZ4,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P2_TZ4,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P3_TZ6,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Fac_E_P2_TZ4,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P2_TZ4_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P2_TZ4_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_S_P2_TZ4,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P2_TZ4,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P2_TZ4,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P1_TZ2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.050000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Party_E_P2_TZ4_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P2_TZ4_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.950000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_S_P2_TZ4,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_N_P2_TZ3,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P3_TZ5,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P4_TZ7,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Fac_S_P3_TZ5,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P1_TZ1_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P3_TZ5_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P3_TZ5_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P3_TZ5,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P2_TZ3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Party_E_P3_TZ5_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P3_TZ5_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P3_TZ5_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PARTY_S_P3_TZ5_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-5.750000000000,2.497446006825,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,2.497446006825;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_N_P3_TZ5,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_S_P3_TZ6,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P3_TZ6,             !- Name
    Ceiling,                 !- Surface Type
    SLAB_INT_FROMBELOW,      !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_P4_TZ8,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Fac_E_P3_TZ6,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P3_TZ6_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P3_TZ6_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_S_P3_TZ6,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P3_TZ6,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P3_TZ6,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P2_TZ4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.050000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Party_E_P3_TZ6_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P3_TZ6_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.950000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_S_P3_TZ6,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_N_P3_TZ5,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P4_TZ7,             !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Fac_S_P4_TZ7,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P4_TZ7_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-3.650000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.750000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P4_TZ7_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.650000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P4_TZ7,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P3_TZ5,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    8,                       !- Number of Vertices
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.450000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,-3.650000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Party_E_P4_TZ7_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P4_TZ7_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-5.750000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_S_P4_TZ7_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.900000000000,-4.850000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.900000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.800000000000,-4.850000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.800000000000,-4.850000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    PARTY_S_P4_TZ7_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.450000000000,-5.750000000000,2.497446006825,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.900000000000,-5.750000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.900000000000,-5.750000000000,2.497446006825;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_N_P4_TZ7,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_S_P4_TZ8,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Ceil_P4_TZ8,             !- Name
    Roof,                    !- Surface Type
    ROOF,                    !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Fac_E_P4_TZ8,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P4_TZ8_1,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.050000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.500000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.500000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_N_P4_TZ8_2,          !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.500000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_S_P4_TZ8,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.800000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fac_W_P4_TZ8,            !- Name
    Wall,                    !- Surface Type
    FACADE,                  !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.300000000000,4.200000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_P4_TZ8,            !- Name
    Floor,                   !- Surface Type
    SLAB_INT_FROMABOVE,      !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Ceil_P3_TZ6,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.300000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.300000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -5.500000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.500000000000,4.050000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Party_E_P4_TZ8_1,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.950000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.050000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Party_E_P4_TZ8_2,        !- Name
    Wall,                    !- Surface Type
    PARTY_WALL,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.950000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Part_S_P4_TZ8,           !- Name
    Wall,                    !- Surface Type
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Part_N_P4_TZ7,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.800000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.800000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    WIN_W_P1_TZ1_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P1_TZ1_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.450000000000,-3.835000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.835000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.565000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.565000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P1_TZ1_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P1_TZ1_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.375000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.375000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.275000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.275000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P1_TZ2_3,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P1_TZ2_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.775000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.775000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.984790428328,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.984790428328,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P1_TZ2_4,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P1_TZ2_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.150000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.950000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.950000000000,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P1_TZ2_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P1_TZ2_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.200000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.200000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.000000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.000000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P1_TZ2_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P1_TZ2_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.900000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.900000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.700000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.700000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P2_TZ3_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P2_TZ3_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.450000000000,-3.835000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.835000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.565000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.565000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P2_TZ3_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P2_TZ3_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.375000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.375000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.275000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.275000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P2_TZ4_3,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P2_TZ4_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.775000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.775000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.984790428328,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.984790428328,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P2_TZ4_4,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P2_TZ4_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.150000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.950000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.950000000000,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P2_TZ4_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P2_TZ4_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.200000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.200000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.000000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.000000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P2_TZ4_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P2_TZ4_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.900000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.900000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.700000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.700000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P3_TZ5_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P3_TZ5_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.450000000000,-3.835000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.835000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.565000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.565000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P3_TZ5_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P3_TZ5_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.370323746963,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.370323746963,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.270323746963,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.270323746963,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P3_TZ6_3,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P3_TZ6_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.775000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.775000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.984790428328,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.984790428328,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P3_TZ6_4,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P3_TZ6_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.150000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.950000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.950000000000,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P3_TZ6_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P3_TZ6_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.200000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.200000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.000000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.000000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P3_TZ6_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P3_TZ6_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.900000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.900000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.700000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.700000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P4_TZ7_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P4_TZ7_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.450000000000,-3.835000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,-3.835000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.450000000000,-5.565000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.450000000000,-5.565000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_W_P4_TZ7_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_W_P4_TZ7_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.385000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.385000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.285000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.285000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P4_TZ8_3,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P4_TZ8_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.775000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.775000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.984790428328,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.984790428328,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P4_TZ8_4,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P4_TZ8_1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.150000000000,4.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.950000000000,4.050000000000,0.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.950000000000,4.050000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P4_TZ8_1,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P4_TZ8_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.200000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.200000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.000000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.000000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WIN_N_P4_TZ8_2,          !- Name
    Window,                  !- Surface Type
    WINDOW,                  !- Construction Name
    Fac_N_P4_TZ8_2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.900000000000,4.200000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.900000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.700000000000,4.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.700000000000,4.200000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    PART_P1_TZ1_1,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    4.5;                     !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_2,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    3;                       !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_3,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    2.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_4,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    5.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_5,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    7.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_7,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    4.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_8,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    9.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ1_9,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    16.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_1,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    10.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_2,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    7;                       !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_3,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    8.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_4,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    5.625;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_5,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    2.375;                   !- Surface Area {m2}

  InternalMass,
    PART_P1_TZ2_6,           !- Name
    PARTITIONS,              !- Construction Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    7.75;                    !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_2,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    4.5;                     !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_3,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    16.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_4,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    3;                       !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_5,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    9.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_6,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    2.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_7,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    7.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_8,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    5.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ3_9,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    4.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_1,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    8.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_2,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    10.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_3,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    7;                       !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_4,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    7.75;                    !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_5,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    2.375;                   !- Surface Area {m2}

  InternalMass,
    PART_P2_TZ4_6,           !- Name
    PARTITIONS,              !- Construction Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    5.625;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_1,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    16.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_2,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    5.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_3,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    3;                       !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_4,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    2.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_5,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    4.5;                     !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_6,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    7.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_7,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    9.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ5_8,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    4.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_1,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    7;                       !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_2,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    8.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_3,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    2.375;                   !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_4,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    7.75;                    !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_5,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    10.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P3_TZ6_6,           !- Name
    PARTITIONS,              !- Construction Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    5.625;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_1,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    16.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_2,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    5.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_3,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    3;                       !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_4,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    2.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_5,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    4.5;                     !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_6,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    7.875;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_7,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    9.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ7_8,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    4.25;                    !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_1,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    7;                       !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_2,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    8.125;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_3,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    2.375;                   !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_4,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    7.75;                    !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_5,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    10.125;                  !- Surface Area {m2}

  InternalMass,
    PART_P4_TZ8_6,           !- Name
    PARTITIONS,              !- Construction Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    5.625;                   !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,5.110000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,12.950000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.800000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.800000000000,14.150000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,14.150000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,14.150000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.500000000000,5.100000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    -10.068899241899,3.999906034805,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.068899241899,3.999906034805,3.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,-3.230093965195,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -10.068899241899,19.059906034805,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    -10.068899241899,19.059906034805,18.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    -10.068899241899,11.219906034805,18.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    -10.068899241899,11.219906034805,12.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.950000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,9.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.950000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,6.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 191,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,14.150000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 195,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,14.150000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    C8EC38,                  !- Name
    ,                        !- Transmittance Schedule Name
    9,                       !- Number of Vertices
    0.000000000000,8.750000000000,4.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -1.050000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,3.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.950000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,5.100000000000,4.000000000000,  !- X,Y,Z ==> Vertex 8 {m}
    0.500000000000,8.750000000000,4.000000000000;  !- X,Y,Z ==> Vertex 9 {m}

  Shading:Building:Detailed,
    Shading Surface 290,     !- Name
    ,                        !- Transmittance Schedule Name
    10,                      !- Number of Vertices
    -1.050000000000,14.150000000000,14.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,5.100000000000,14.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.500000000000,5.100000000000,14.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.500000000000,8.750000000000,14.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,8.750000000000,14.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.000000000000,12.950000000000,14.000000000000,  !- X,Y,Z ==> Vertex 8 {m}
    5.800000000000,12.950000000000,14.000000000000,  !- X,Y,Z ==> Vertex 9 {m}
    5.800000000000,14.150000000000,14.000000000000;  !- X,Y,Z ==> Vertex 10 {m}

  Shading:Building:Detailed,
    Shading Surface 209,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,19.059906034805,18.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,11.219906034805,18.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,11.219906034805,18.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,19.059906034805,18.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 211,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,11.219906034805,18.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,11.219906034805,12.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,11.219906034805,12.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,11.219906034805,18.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 212,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,11.219906034805,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,3.999906034805,12.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,3.999906034805,12.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,11.219906034805,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 213,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,3.999906034805,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,3.999906034805,3.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,3.999906034805,3.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,3.999906034805,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 214,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.568899241899,-3.230093965195,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -14.568899241899,-20.890093965195,12.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,-20.890093965195,12.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,-3.230093965195,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 215,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -17.858899241899,3.999906034805,3.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.858899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,3.999906034805,3.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 216,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.068899241899,-3.230093965195,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.068899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.568899241899,-3.230093965195,3.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.568899241899,-3.230093965195,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 217,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.068899241899,19.059906034805,18.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.068899241899,19.059906034805,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -17.858899241899,19.059906034805,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -17.858899241899,19.059906034805,18.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 222,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,4.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 225,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,5.110000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 226,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.500000000000,5.100000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 228,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,6.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 230,     !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,9.000000000000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 238,     !- Name
    ,                        !- Transmittance Schedule Name
    8,                       !- Number of Vertices
    0.000000000000,8.750000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.950000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,8.750000000000,9.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  Shading:Building:Detailed,
    Shading Surface 240,     !- Name
    ,                        !- Transmittance Schedule Name
    9,                       !- Number of Vertices
    0.000000000000,8.750000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -1.050000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.950000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 8 {m}
    0.500000000000,8.750000000000,6.500000000000;  !- X,Y,Z ==> Vertex 9 {m}

  Shading:Building:Detailed,
    Shading Surface 241,     !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,6.500000000000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 242,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,6.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 246,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.450000000000,5.100000000000,6.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.450000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,6.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 247,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.150000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.150000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 298,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,3.188776342396,11.090227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.188776342396,8.990227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.188776342396,8.990227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,3.188776342396,11.090227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 300,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,5.110000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 301,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,9.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 302,     !- Name
    ,                        !- Transmittance Schedule Name
    9,                       !- Number of Vertices
    0.000000000000,8.750000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.950000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 8 {m}
    0.500000000000,8.750000000000,9.000000000000;  !- X,Y,Z ==> Vertex 9 {m}

  Shading:Building:Detailed,
    Shading Surface 303,     !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,9.000000000000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 304,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.500000000000,5.100000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 305,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,5.475000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,5.475000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.475000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,5.475000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 308,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,14.150000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 309,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.950000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,11.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 315,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,11.090227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,4.911376342396,8.990227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,4.911376342396,8.990227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,11.090227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 324,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,8.375000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,5.475000000000,11.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.475000000000,11.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,8.375000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 326,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.450000000000,5.100000000000,9.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.450000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,9.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 327,     !- Name
    ,                        !- Transmittance Schedule Name
    6,                       !- Number of Vertices
    -1.050000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.103225806452,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.800000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.800000000000,14.150000000000,11.500000000000;  !- X,Y,Z ==> Vertex 6 {m}

  Shading:Building:Detailed,
    Shading Surface 328,     !- Name
    ,                        !- Transmittance Schedule Name
    9,                       !- Number of Vertices
    0.000000000000,8.750000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.103225806452,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 4 {m}
    -1.050000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.950000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.950000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 7 {m}
    0.500000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 8 {m}
    0.500000000000,8.750000000000,11.500000000000;  !- X,Y,Z ==> Vertex 9 {m}

  Shading:Building:Detailed,
    Shading Surface 329,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.500000000000,5.100000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 330,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,5.475000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,5.475000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.475000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,5.475000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 331,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 333,     !- Name
    ,                        !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.100000000000,11.500000000000;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Shading Surface 334,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,14.150000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.110000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 335,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,13.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.600000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.600000000000,12.950000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 336,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.950000000000,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.950000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,14.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 338,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 340,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,8.375000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,8.375000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,8.375000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,8.375000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 341,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.315209571672,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.315209571672,12.800000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 342,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,13.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.300000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.300000000000,12.950000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 343,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,13.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,4.911376342396,11.490227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,4.911376342396,11.490227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,13.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 344,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.100000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.100000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,13.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 346,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,8.375000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,5.475000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500000000000,5.475000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500000000000,8.375000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 348,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.400000000000,12.950000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.400000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,13.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 350,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 352,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,13.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.188776342396,13.590227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.188776342396,13.590227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,13.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 353,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -3.450000000000,5.100000000000,11.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.450000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,5.100000000000,11.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 354,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,14.150000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,14.150000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 355,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.050000000000,5.110000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.050000000000,5.110000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,3.000000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,3.000000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 357,     !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,3.188776342396,13.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.188776342396,11.490227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.188776342396,11.490227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,3.188776342396,13.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.150000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.150000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.350000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.350000000000,12.800000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.525000000000,12.800000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.525000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,4.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,13.000000000000,4.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.315209571672,12.800000000000,4.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.315209571672,12.800000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,3.188776342396,8.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.188776342396,6.490227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.188776342396,6.490227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,3.188776342396,8.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,8.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,4.911376342396,6.490227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,4.911376342396,6.490227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,8.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.911376342396,8.590227368516,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.181376342396,8.590227368516,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.181376342396,8.590227368516,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.911376342396,8.590227368516;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,3.185000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.185000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.185000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,3.185000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.915000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,4.915000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,4.915000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.915000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.750000000000,4.915000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.750000000000,3.185000000000,6.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.950000000000,3.185000000000,6.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.950000000000,4.915000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.068899241899,-20.890093965195,12.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.068899241899,-20.890093965195,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.068899241899,-3.230093965195,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.068899241899,-3.230093965195,12.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    4FFFDE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    7C158E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    D45395,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.150000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.150000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    9C37F8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.150000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.150000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    CBE4CF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.350000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.350000000000,12.800000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    C45283,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.350000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.350000000000,12.800000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    9C1671,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.315209571672,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.315209571672,12.800000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    C33775,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.315209571672,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.315209571672,12.800000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    41CF28,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    2965DC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    CA79D6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.315209571672,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.315209571672,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    23F377,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.525000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.525000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    7BC3D7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.525000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.525000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    967214,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.525000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.525000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.525000000000,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.525000000000,13.000000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    569749,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,9.900000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    F3B0F6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,12.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    4F1FB9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,8.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    13BC3A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,11.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    2809E5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,13.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.150000000000,12.800000000000,13.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.150000000000,13.000000000000,13.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    D0AA81,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.350000000000,13.000000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.350000000000,13.000000000000,7.400000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.350000000000,12.800000000000,7.400000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.350000000000,12.800000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    2B6438,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,12.950000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.800000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.800000000000,14.150000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    84A767,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,12.950000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.800000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.800000000000,14.150000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    7C3A2A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,12.950000000000,12.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,12.950000000000,11.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.800000000000,14.150000000000,11.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.800000000000,14.150000000000,12.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    58BD96,                  !- Name
