    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,14.150000000000,7.400000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,14.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,14.150000000000,7.400000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    598D43,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.800000000000,14.150000000000,9.900000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.800000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.050000000000,14.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.050000000000,14.150000000000,9.900000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    5ADCC6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.538904718951,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 1 {m}
    7.538904718951,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 2 {m}
    -2.461095281049,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 3 {m}
    -2.461095281049,8.946935058380,17.692473887709;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    763D70,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.538904718951,8.936336673095,17.709434849632,  !- X,Y,Z ==> Vertex 1 {m}
    7.538904718951,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 2 {m}
    -2.461095281049,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 3 {m}
    -2.461095281049,8.936336673095,17.709434849632;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    21B326,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.538904718951,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.538904718951,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 2 {m}
    7.538904718951,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 3 {m}
    7.538904718951,8.936336673095,17.709434849632;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    E386D8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.461095281049,8.936336673095,17.709434849632,  !- X,Y,Z ==> Vertex 1 {m}
    -2.461095281049,8.946935058380,17.692473887709,  !- X,Y,Z ==> Vertex 2 {m}
    -2.461095281049,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 3 {m}
    -2.461095281049,3.000000000000,14.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    EAB314,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.461095281049,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.461095281049,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 2 {m}
    7.538904718951,3.010598385285,13.983039038077,  !- X,Y,Z ==> Vertex 3 {m}
    7.538904718951,3.000000000000,14.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Pv_surface,              !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.461095281049,8.936336673095,17.709434849632,  !- X,Y,Z ==> Vertex 1 {m}
    -2.461095281049,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.538904718951,3.000000000000,14.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.538904718951,8.936336673095,17.709434849632;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
!Comfort model for PMV and PDD

  People,
    People P1_TZ_1_DayArea,  !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    PeopleZoneTZ1Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P1_TZ_2_NightArea,!- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    PeopleZoneTZ2Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P2_TZ_3_DayArea,  !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    PeopleZoneTZ3Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P2_TZ_4_NightArea,!- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    PeopleZoneTZ4Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P3_TZ_5_DayArea,  !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    PeopleZoneTZ5Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P3_TZ_6_NightArea,!- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    PeopleZoneTZ6Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!!- Air Velocity Schedule Name
!Comfort model for PMV and PDD

  People,
    People P4_TZ_7_DayArea,  !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    PeopleZoneTZ7Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!Comfort model for PMV and PDD

  People,
    People P4_TZ_8_NightArea,!- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    PeopleZoneTZ8Yearly,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    ,                        !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_level_110.7,    !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Off,                     !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing_1_0.5_1,        !- Clothing Insulation Schedule Name
    AirVelocitySchedule_0.137,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
!ILU_Power = ILU_P ! ganancias internas iluminacion CTE en W/m2 --> 10W/m2 Incandescetes; 2W/m2 fluorescents compactes; 1.5 W/m2 LED - s'ha dividit per 2 per considerar una reduccio d'us degut a la dimensio del edifici
!ILU_Eff = ILU_E ! Eficacia luminosa --> <15% Incandescentes; -70% fluorescentes compactas; 80-85% LED
!ILU_Conv_part = 0.2 ! parte convectiva de ganancias de iluminacion

  Lights,
    TZ1_LIGHTS,              !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    LightZoneTZ1Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ2_LIGHTS,              !- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    LightZoneTZ2Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ3_LIGHTS,              !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    LightZoneTZ3Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ4_LIGHTS,              !- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    LightZoneTZ4Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ5_LIGHTS,              !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    LightZoneTZ5Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ6_LIGHTS,              !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    LightZoneTZ6Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ7_LIGHTS,              !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    LightZoneTZ7Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    TZ8_LIGHTS,              !- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    LightZoneTZ8Yearly,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    TZ1_ElectricAPP,         !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    AppliancesZoneTZ1Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ2_ElectricAPP,         !- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    AppliancesZoneTZ2Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ3_ElectricAPP,         !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    AppliancesZoneTZ3Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ4_ElectricAPP,         !- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    AppliancesZoneTZ4Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ5_ElectricAPP,         !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    AppliancesZoneTZ5Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ6_ElectricAPP,         !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    AppliancesZoneTZ6Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ7_ElectricAPP,         !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    AppliancesZoneTZ7Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ8_ElectricAPP,         !- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    AppliancesZoneTZ8Yearly, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.7,                     !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    EV_fakeConsumption,      !- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    EVdischarge_Dw2_schedule,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3700,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    EV2_fakeConsumption,     !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    EVdischarge_Dw3_schedule,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3700,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    LightingControl_TZ1,     !- Name
    P1_TZ_1_DayArea,         !- Zone Name
    Splitflux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.0,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.0,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Point_TZ1,               !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Point_TZ1,               !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    LightingControl_TZ3,     !- Name
    P2_TZ_3_DayArea,         !- Zone Name
    Splitflux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Point_TZ3,               !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Point_TZ3,               !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    LightingControl_TZ5,     !- Name
    P3_TZ_5_DayArea,         !- Zone Name
    Splitflux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Point_TZ5,               !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Point_TZ5,               !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:Controls,
    LightingControl_TZ7,     !- Name
    P4_TZ_7_DayArea,         !- Zone Name
    Splitflux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Point_TZ7,               !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Point_TZ7,               !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    200;                     !- Illuminance Setpoint at Reference Point 1 {lux}

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

  Daylighting:ReferencePoint,
    Point_TZ1,               !- Name
    P1_TZ_1_DayArea,         !- Zone Name
    5.4,                     !- X-Coordinate of Reference Point {m}
    -2.875,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Point_TZ3,               !- Name
    P2_TZ_3_DayArea,         !- Zone Name
    5.4,                     !- X-Coordinate of Reference Point {m}
    -2.875,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Point_TZ5,               !- Name
    P3_TZ_5_DayArea,         !- Zone Name
    5.4,                     !- X-Coordinate of Reference Point {m}
    -2.875,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Point_TZ7,               !- Name
    P4_TZ_7_DayArea,         !- Zone Name
    5.4,                     !- X-Coordinate of Reference Point {m}
    -2.875,                  !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    P4_TZ_7_DayArea Infiltration,  !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P4_TZ_8_NightArea Infiltration,  !- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P2_TZ_4_NightArea Infiltration,  !- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P2_TZ_3_DayArea Infiltration,  !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P1_TZ_2_NightArea Infiltration,  !- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P1_TZ_1_DayArea Infiltration,  !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P3_TZ_5_DayArea Infiltration,  !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    P3_TZ_6_NightArea Infiltration,  !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    ON_VENT_YEARLY,          !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.167,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    P4_TZ_7_DayArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.119835,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P4_TZ_8_NightArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.096484,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P2_TZ_4_NightArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.093813,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P2_TZ_3_DayArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.118802,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P1_TZ_2_NightArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.093813,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P1_TZ_1_DayArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.118802,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P3_TZ_5_DayArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.118802,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    P3_TZ_6_NightArea Design Specification Outdoor Air Object,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.093813,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On;                      !- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

  DesignSpecification:ZoneAirDistribution,
    P4_TZ_7_DayArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P4_TZ_8_NightArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P2_TZ_4_NightArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P2_TZ_3_DayArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P1_TZ_2_NightArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P1_TZ_1_DayArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P3_TZ_5_DayArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    P3_TZ_6_NightArea Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P4_TZ_7_DayArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P4_TZ_7_DayArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P4_TZ_8_NightArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P4_TZ_8_NightArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P2_TZ_4_NightArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P2_TZ_4_NightArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P2_TZ_3_DayArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P2_TZ_3_DayArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P1_TZ_2_NightArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P1_TZ_2_NightArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P1_TZ_1_DayArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P1_TZ_1_DayArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P3_TZ_5_DayArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P3_TZ_5_DayArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    P3_TZ_6_NightArea Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.00,                    !- Zone Heating Sizing Factor
    1.00,                    !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.123000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    Flow/Zone,               !- Heating Design Air Flow Method
    0.123000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    P3_TZ_6_NightArea Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    10,                      !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    20;                      !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.00,                    !- Design Loop Exit Temperature {C}
    4.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    45.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop 1,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    45.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop 2,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    45.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    DHW Loop 3,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    45.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    P4_TZ_7_DayArea Thermostat,  !- Name
    P4_TZ_7_DayArea,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P4_TZ_7_DayArea Dual SP; !- Control 1 Name

  ZoneControl:Thermostat,
    P4_TZ_8_NightArea Thermostat,  !- Name
    P4_TZ_8_NightArea,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P4_TZ_8_NightArea Dual SP;  !- Control 1 Name

  ZoneControl:Thermostat,
    P2_TZ_4_NightArea Thermostat,  !- Name
    P2_TZ_4_NightArea,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P2_TZ_4_NightArea Dual SP;  !- Control 1 Name

  ZoneControl:Thermostat,
    P2_TZ_3_DayArea Thermostat,  !- Name
    P2_TZ_3_DayArea,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P2_TZ_3_DayArea Dual SP; !- Control 1 Name

  ZoneControl:Thermostat,
    P1_TZ_2_NightArea Thermostat,  !- Name
    P1_TZ_2_NightArea,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P1_TZ_2_NightArea Dual SP;  !- Control 1 Name

  ZoneControl:Thermostat,
    P1_TZ_1_DayArea Thermostat,  !- Name
    P1_TZ_1_DayArea,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P1_TZ_1_DayArea Dual SP; !- Control 1 Name

  ZoneControl:Thermostat,
    P3_TZ_5_DayArea Thermostat,  !- Name
    P3_TZ_5_DayArea,         !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P3_TZ_5_DayArea Dual SP; !- Control 1 Name

  ZoneControl:Thermostat,
    P3_TZ_6_NightArea Thermostat,  !- Name
    P3_TZ_6_NightArea,       !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    P3_TZ_6_NightArea Dual SP;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

  ThermostatSetpoint:SingleHeating,
    WaterheaterBottomSet,    !- Name
    T_set_TankBottom4;       !- Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    P4_TZ_7_DayArea Dual SP, !- Name
    Temperature_setpoint_P4, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P4_TZ_8_NightArea Dual SP,  !- Name
    Temperature_setpoint_P4, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P2_TZ_4_NightArea Dual SP,  !- Name
    Temperature_setpoint_P2, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P2_TZ_3_DayArea Dual SP, !- Name
    Temperature_setpoint_P2, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P1_TZ_2_NightArea Dual SP,  !- Name
    Temperature_setpoint_P1, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P1_TZ_1_DayArea Dual SP, !- Name
    Temperature_setpoint_P1, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P3_TZ_5_DayArea Dual SP, !- Name
    Temperature_setpoint_P3, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    P3_TZ_6_NightArea Dual SP,  !- Name
    Temperature_setpoint_P3, !- Heating Setpoint Temperature Schedule Name
    NoCooling_100degrees;    !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

  ZoneHVAC:FourPipeFanCoil,
    P4_TZ_7_DayArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P4_TZ_7_DayArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P4_TZ_7_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    2.45582E-004,            !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P4_TZ_8_NightArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P4_TZ_8_NightArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P4_TZ_8_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    2.45582E-004,            !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P2_TZ_4_NightArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P2_TZ_4_NightArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P2_TZ_4_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    2.45582E-004,            !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P2_TZ_3_DayArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P2_TZ_3_DayArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P2_TZ_3_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    2.45582E-004,            !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P1_TZ_2_NightArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P1_TZ_2_NightArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P1_TZ_2_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    2.45582E-004,            !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P1_TZ_1_DayArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P1_TZ_1_DayArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P1_TZ_1_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    2.45582E-004,            !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P3_TZ_5_DayArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P3_TZ_5_DayArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P3_TZ_5_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    2.45582E-004,            !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

  ZoneHVAC:FourPipeFanCoil,
    P3_TZ_6_NightArea Fan Coil Unit,  !- Name
    On,                      !- Availability Schedule Name
    VariableFanConstantFlow, !- Capacity Control Method
    0.123,                   !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    P3_TZ_6_NightArea Fan Coil Unit Return,  !- Air Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    P3_TZ_6_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:VariableVolume,      !- Supply Air Fan Object Type
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    0,                       !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil,  !- Heating Coil Name
    2.45582E-004,            !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    P4_TZ_7_DayArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P4_TZ_7_DayArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P4_TZ_8_NightArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P4_TZ_8_NightArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P2_TZ_4_NightArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P2_TZ_4_NightArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P2_TZ_3_DayArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P2_TZ_3_DayArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P1_TZ_2_NightArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P1_TZ_2_NightArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P1_TZ_1_DayArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P1_TZ_1_DayArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P3_TZ_5_DayArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P3_TZ_5_DayArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    P3_TZ_6_NightArea Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    P3_TZ_6_NightArea Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    P4_TZ_7_DayArea,         !- Zone Name
    P4_TZ_7_DayArea Equipment,  !- Zone Conditioning Equipment List Name
    P4_TZ_7_DayArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P4_TZ_7_DayArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P4_TZ_7_DayArea Zone Air Node,  !- Zone Air Node Name
    P4_TZ_7_DayArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P4_TZ_8_NightArea,       !- Zone Name
    P4_TZ_8_NightArea Equipment,  !- Zone Conditioning Equipment List Name
    P4_TZ_8_NightArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P4_TZ_8_NightArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P4_TZ_8_NightArea Zone Air Node,  !- Zone Air Node Name
    P4_TZ_8_NightArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P2_TZ_4_NightArea,       !- Zone Name
    P2_TZ_4_NightArea Equipment,  !- Zone Conditioning Equipment List Name
    P2_TZ_4_NightArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P2_TZ_4_NightArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P2_TZ_4_NightArea Zone Air Node,  !- Zone Air Node Name
    P2_TZ_4_NightArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P2_TZ_3_DayArea,         !- Zone Name
    P2_TZ_3_DayArea Equipment,  !- Zone Conditioning Equipment List Name
    P2_TZ_3_DayArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P2_TZ_3_DayArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P2_TZ_3_DayArea Zone Air Node,  !- Zone Air Node Name
    P2_TZ_3_DayArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P1_TZ_2_NightArea,       !- Zone Name
    P1_TZ_2_NightArea Equipment,  !- Zone Conditioning Equipment List Name
    P1_TZ_2_NightArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P1_TZ_2_NightArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P1_TZ_2_NightArea Zone Air Node,  !- Zone Air Node Name
    P1_TZ_2_NightArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P1_TZ_1_DayArea,         !- Zone Name
    P1_TZ_1_DayArea Equipment,  !- Zone Conditioning Equipment List Name
    P1_TZ_1_DayArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P1_TZ_1_DayArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P1_TZ_1_DayArea Zone Air Node,  !- Zone Air Node Name
    P1_TZ_1_DayArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P3_TZ_5_DayArea,         !- Zone Name
    P3_TZ_5_DayArea Equipment,  !- Zone Conditioning Equipment List Name
    P3_TZ_5_DayArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P3_TZ_5_DayArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P3_TZ_5_DayArea Zone Air Node,  !- Zone Air Node Name
    P3_TZ_5_DayArea Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    P3_TZ_6_NightArea,       !- Zone Name
    P3_TZ_6_NightArea Equipment,  !- Zone Conditioning Equipment List Name
    P3_TZ_6_NightArea Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    P3_TZ_6_NightArea Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    P3_TZ_6_NightArea Zone Air Node,  !- Zone Air Node Name
    P3_TZ_6_NightArea Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P4_TZ_7_DayArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P4_TZ_8_NightArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P2_TZ_4_NightArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P2_TZ_3_DayArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P1_TZ_2_NightArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P1_TZ_1_DayArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P3_TZ_5_DayArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

  Fan:VariableVolume,
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    300.00,                  !- Pressure Rise {Pa}
    0.123,                   !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.0000,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    0.0013000000,            !- Fan Power Coefficient 1
    0.1470000000,            !- Fan Power Coefficient 2
    0.9506000000,            !- Fan Power Coefficient 3
    -0.0998000000,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    P3_TZ_6_NightArea Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    Fancoil Fans;            !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    HP Water Heater Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    0.75525,                 !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    HP Water Heater Exhaust Air Node,  !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    DHW Loop 1 HP Water Heater Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    0.75525,                 !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    DHW Loop 1 HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    DHW Loop 1 HP Water Heater Exhaust Air Node,  !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    DHW Loop 2 HP Water Heater Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    0.75525,                 !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    DHW Loop 2 HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    DHW Loop 2 HP Water Heater Exhaust Air Node,  !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

  Fan:OnOff,
    DHW Loop 3 HP Water Heater Supply Fan,  !- Name
    On,                      !- Availability Schedule Name
    0.70,                    !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    0.75525,                 !- Maximum Flow Rate {m3/s}
    0.90,                    !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    DHW Loop 3 HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    DHW Loop 3 HP Water Heater Exhaust Air Node,  !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    6.00000,                 !- Design Inlet Water Temperature {C}
    100.00000,               !- Design Inlet Air Temperature {C}
    14.00000,                !- Design Outlet Air Temperature {C}
    1.00000E-005,            !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    9.00000E-003,            !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    6.00000,                 !- Design Inlet Water Temperature {C}
    100.00000,               !- Design Inlet Air Temperature {C}
    14.00000,                !- Design Outlet Air Temperature {C}
    1.00000E-005,            !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    9.00000E-003,            !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    6.00000,                 !- Design Inlet Water Temperature {C}
    100.00000,               !- Design Inlet Air Temperature {C}
    14.00000,                !- Design Outlet Air Temperature {C}
    1.00000E-005,            !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    9.00000E-003,            !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    6.00000,                 !- Design Inlet Water Temperature {C}
    100.00000,               !- Design Inlet Air Temperature {C}
    14.00000,                !- Design Outlet Air Temperature {C}
    1.00000E-005,            !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    9.00000E-003,            !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    6.00000,                 !- Design Inlet Water Temperature {C}
    100.00000,               !- Design Inlet Air Temperature {C}
    14.00000,                !- Design Outlet Air Temperature {C}
    1.00000E-005,            !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    9.00000E-003,            !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    6.00000,                 !- Design Inlet Water Temperature {C}
    100.00000,               !- Design Inlet Air Temperature {C}
    14.00000,                !- Design Outlet Air Temperature {C}
    1.00000E-005,            !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    9.00000E-003,            !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    6.00000,                 !- Design Inlet Water Temperature {C}
    100.00000,               !- Design Inlet Air Temperature {C}
    14.00000,                !- Design Outlet Air Temperature {C}
    1.00000E-005,            !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    9.00000E-003,            !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

  Coil:Cooling:Water,
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil,  !- Name
    Off,                     !- Availability Schedule Name
    0,                       !- Design Water Flow Rate {m3/s}
    0,                       !- Design Air Flow Rate {m3/s}
    6.00000,                 !- Design Inlet Water Temperature {C}
    100.00000,               !- Design Inlet Air Temperature {C}
    14.00000,                !- Design Outlet Air Temperature {C}
    1.00000E-005,            !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    9.00000E-003,            !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil,  !- Name
    On,                      !- Availability Schedule Name
    255,                     !- U-Factor Times Area Value {W/K}
    0.000154,                !- Maximum Water Flow Rate {m3/s}
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Inlet,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    3500,                    !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    20,                      !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    35,                      !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP:PUMPED ===========

  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    HP Water Heater HP Water Heating Coil,  !- Name
    15000.0000,              !- Rated Heating Capacity {W}
    3.3,                     !- Rated COP {W/W}
    0.6956,                  !- Rated Sensible Heat Ratio
    29.4400,                 !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.2200,                 !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.7200,                 !- Rated Condenser Inlet Water Temperature {C}
    0.75525,                 !- Rated Evaporator Air Flow Rate {m3/s}
    6.73050E-004,            !- Rated Condenser Water Flow Rate {m3/s}
    No,                      !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150.0000,                !- Condenser Water Pump Power {W}
    0.2000,                  !- Fraction of Condenser Pump Heat to Water
    HP Water Heater Outdoor Air Node,  !- Evaporator Air Inlet Node Name
    HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Evaporator Air Outlet Node Name
    HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    100.0000,                !- Crankcase Heater Capacity {W}
    5.0000,                  !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHHeatingCapFTemp,     !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    ,                        !- Heating COP Function of Water Flow Fraction Curve Name
    HPWHPLFFPLR;             !- Part Load Fraction Correlation Curve Name

  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    DHW Loop 1 HP Water Heater HP Water Heating Coil,  !- Name
    15000.0000,              !- Rated Heating Capacity {W}
    3.3,                     !- Rated COP {W/W}
    0.6956,                  !- Rated Sensible Heat Ratio
    29.4400,                 !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.2200,                 !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.7200,                 !- Rated Condenser Inlet Water Temperature {C}
    0.75525,                 !- Rated Evaporator Air Flow Rate {m3/s}
    6.73050E-004,            !- Rated Condenser Water Flow Rate {m3/s}
    No,                      !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150.0000,                !- Condenser Water Pump Power {W}
    0.2000,                  !- Fraction of Condenser Pump Heat to Water
    DHW Loop 1 HP Water Heater Outdoor Air Node,  !- Evaporator Air Inlet Node Name
    DHW Loop 1 HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Evaporator Air Outlet Node Name
    DHW Loop 1 HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    DHW Loop 1 HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    100.0000,                !- Crankcase Heater Capacity {W}
    5.0000,                  !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHHeatingCapFTemp,     !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    ,                        !- Heating COP Function of Water Flow Fraction Curve Name
    HPWHPLFFPLR;             !- Part Load Fraction Correlation Curve Name

  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    DHW Loop 2 HP Water Heater HP Water Heating Coil,  !- Name
    15000.0000,              !- Rated Heating Capacity {W}
    3.3,                     !- Rated COP {W/W}
    0.6956,                  !- Rated Sensible Heat Ratio
    29.4400,                 !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.2200,                 !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.7200,                 !- Rated Condenser Inlet Water Temperature {C}
    0.75525,                 !- Rated Evaporator Air Flow Rate {m3/s}
    6.73050E-004,            !- Rated Condenser Water Flow Rate {m3/s}
    No,                      !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150.0000,                !- Condenser Water Pump Power {W}
    0.2000,                  !- Fraction of Condenser Pump Heat to Water
    DHW Loop 2 HP Water Heater Outdoor Air Node,  !- Evaporator Air Inlet Node Name
    DHW Loop 2 HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Evaporator Air Outlet Node Name
    DHW Loop 2 HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    DHW Loop 2 HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    100.0000,                !- Crankcase Heater Capacity {W}
    5.0000,                  !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHHeatingCapFTemp,     !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    ,                        !- Heating COP Function of Water Flow Fraction Curve Name
    HPWHPLFFPLR;             !- Part Load Fraction Correlation Curve Name

  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    DHW Loop 3 HP Water Heater HP Water Heating Coil,  !- Name
    15000.0000,              !- Rated Heating Capacity {W}
    3.3,                     !- Rated COP {W/W}
    0.6956,                  !- Rated Sensible Heat Ratio
    29.4400,                 !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.2200,                 !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.7200,                 !- Rated Condenser Inlet Water Temperature {C}
    0.75525,                 !- Rated Evaporator Air Flow Rate {m3/s}
    6.73050E-004,            !- Rated Condenser Water Flow Rate {m3/s}
    No,                      !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150.0000,                !- Condenser Water Pump Power {W}
    0.2000,                  !- Fraction of Condenser Pump Heat to Water
    DHW Loop 3 HP Water Heater Outdoor Air Node,  !- Evaporator Air Inlet Node Name
    DHW Loop 3 HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Evaporator Air Outlet Node Name
    DHW Loop 3 HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    DHW Loop 3 HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    100.0000,                !- Crankcase Heater Capacity {W}
    5.0000,                  !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHHeatingCapFTemp,     !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    ,                        !- Heating COP Function of Water Flow Fraction Curve Name
    HPWHPLFFPLR;             !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    P4_TZ_7_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P4_TZ_7_DayArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P4_TZ_7_DayArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P4_TZ_7_DayArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P4_TZ_7_DayArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P4_TZ_8_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P4_TZ_8_NightArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P4_TZ_8_NightArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P4_TZ_8_NightArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P4_TZ_8_NightArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P2_TZ_4_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P2_TZ_4_NightArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P2_TZ_4_NightArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P2_TZ_4_NightArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P2_TZ_4_NightArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P2_TZ_3_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P2_TZ_3_DayArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P2_TZ_3_DayArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P2_TZ_3_DayArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P2_TZ_3_DayArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P1_TZ_2_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P1_TZ_2_NightArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P1_TZ_2_NightArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P1_TZ_2_NightArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P1_TZ_2_NightArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P1_TZ_1_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P1_TZ_1_DayArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P1_TZ_1_DayArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P1_TZ_1_DayArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P1_TZ_1_DayArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P3_TZ_5_DayArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P3_TZ_5_DayArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P3_TZ_5_DayArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P3_TZ_5_DayArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P3_TZ_5_DayArea Fan Coil Unit Return;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    P3_TZ_6_NightArea Fan Coil Unit Outdoor Air Mixer,  !- Name
    P3_TZ_6_NightArea Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    P3_TZ_6_NightArea Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    P3_TZ_6_NightArea Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    P3_TZ_6_NightArea Fan Coil Unit Return;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    Chilled Water Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil,  !- Component 1 Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil,  !- Component 1 Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop Supply Pump,  !- Component 1 Name
    Chilled Water Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    District Cooling Chilled Water Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling,        !- Component 1 Name
    District Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
    District Cooling Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chilled Water Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Chilled Water Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    DHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    DHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Grupo de Salida de Agua DHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Grupo de Salida de Agua, !- Component 1 Name
    Grupo de Salida de Agua Water Inlet Node,  !- Component 1 Inlet Node Name
    Grupo de Salida de Agua Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    DHW Loop Supply Pump,    !- Component 1 Name
    DHW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HP Water Heater DHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Component 1 Object Type
    HP Water Heater,         !- Component 1 Name
    HP Water Heater Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    HP Water Heater Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 1 Demand Side Inlet Branch Pipe,  !- Component 1 Name
    DHW Loop 1 Demand Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 1 Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 1 Demand Side Bypass Pipe,  !- Component 1 Name
    DHW Loop 1 Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 1 Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Water Outlet Group 1 DHW Loop 1 Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Outlet Group 1,    !- Component 1 Name
    Water Outlet Group 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    Water Outlet Group 1 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 1 Demand Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 1 Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 1 Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    DHW Loop 1 Supply Pump,  !- Component 1 Name
    DHW Loop 1 Supply Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 1 Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 HP Water Heater DHW Loop 1 Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Component 1 Object Type
    DHW Loop 1 HP Water Heater,  !- Component 1 Name
    DHW Loop 1 HP Water Heater Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 1 HP Water Heater Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 1 Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 1 Supply Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 1 Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 1 Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 2 Demand Side Inlet Branch Pipe,  !- Component 1 Name
    DHW Loop 2 Demand Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 2 Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 2 Demand Side Bypass Pipe,  !- Component 1 Name
    DHW Loop 2 Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 2 Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Water Outlet Group 2 DHW Loop 2 Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Outlet Group 2,    !- Component 1 Name
    Water Outlet Group 2 Water Inlet Node,  !- Component 1 Inlet Node Name
    Water Outlet Group 2 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 2 Demand Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 2 Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 2 Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    DHW Loop 2 Supply Pump,  !- Component 1 Name
    DHW Loop 2 Supply Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 2 Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 HP Water Heater DHW Loop 2 Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Component 1 Object Type
    DHW Loop 2 HP Water Heater,  !- Component 1 Name
    DHW Loop 2 HP Water Heater Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 2 HP Water Heater Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 2 Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 2 Supply Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 2 Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 2 Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 3 Demand Side Inlet Branch Pipe,  !- Component 1 Name
    DHW Loop 3 Demand Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 3 Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 3 Demand Side Bypass Pipe,  !- Component 1 Name
    DHW Loop 3 Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 3 Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Water Outlet Group 3 DHW Loop 3 Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Outlet Group 3,    !- Component 1 Name
    Water Outlet Group 3 Water Inlet Node,  !- Component 1 Inlet Node Name
    Water Outlet Group 3 Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 3 Demand Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 3 Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 3 Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    DHW Loop 3 Supply Pump,  !- Component 1 Name
    DHW Loop 3 Supply Side Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 3 Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 HP Water Heater DHW Loop 3 Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Component 1 Object Type
    DHW Loop 3 HP Water Heater,  !- Component 1 Name
    DHW Loop 3 HP Water Heater Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    DHW Loop 3 HP Water Heater Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    DHW Loop 3 Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Loop 3 Supply Side Outlet Branch Pipe,  !- Component 1 Name
    DHW Loop 3 Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    DHW Loop 3 Supply Side Outlet;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    Chilled Water Loop Demand Side Branches,  !- Name
    Chilled Water Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Side Bypass Branch,  !- Branch 2 Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 3 Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 4 Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 5 Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 6 Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 7 Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 8 Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 9 Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Branch 10 Name
    Chilled Water Loop Demand Side Outlet Branch;  !- Branch 11 Name

  BranchList,
    Chilled Water Loop Supply Side Branches,  !- Name
    Chilled Water Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Side Bypass Branch,  !- Branch 2 Name
    District Cooling Chilled Water Loop Supply Side Branch,  !- Branch 3 Name
    Chilled Water Loop Supply Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    DHW Loop Demand Side Branches,  !- Name
    DHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    DHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Grupo de Salida de Agua DHW Loop Demand Side Branch,  !- Branch 3 Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 4 Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 5 Name
    DHW Loop Demand Side Outlet Branch;  !- Branch 6 Name

  BranchList,
    DHW Loop Supply Side Branches,  !- Name
    DHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    HP Water Heater DHW Loop Supply Side Branch,  !- Branch 2 Name
    DHW Loop Supply Side Outlet Branch;  !- Branch 3 Name

  BranchList,
    DHW Loop 1 Demand Side Branches,  !- Name
    DHW Loop 1 Demand Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 1 Demand Side Bypass Branch,  !- Branch 2 Name
    Water Outlet Group 1 DHW Loop 1 Demand Side Branch,  !- Branch 3 Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 4 Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 5 Name
    DHW Loop 1 Demand Side Outlet Branch;  !- Branch 6 Name

  BranchList,
    DHW Loop 1 Supply Side Branches,  !- Name
    DHW Loop 1 Supply Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 1 HP Water Heater DHW Loop 1 Supply Side Branch,  !- Branch 2 Name
    DHW Loop 1 Supply Side Outlet Branch;  !- Branch 3 Name

  BranchList,
    DHW Loop 2 Demand Side Branches,  !- Name
    DHW Loop 2 Demand Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 2 Demand Side Bypass Branch,  !- Branch 2 Name
    Water Outlet Group 2 DHW Loop 2 Demand Side Branch,  !- Branch 3 Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 4 Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 5 Name
    DHW Loop 2 Demand Side Outlet Branch;  !- Branch 6 Name

  BranchList,
    DHW Loop 2 Supply Side Branches,  !- Name
    DHW Loop 2 Supply Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 2 HP Water Heater DHW Loop 2 Supply Side Branch,  !- Branch 2 Name
    DHW Loop 2 Supply Side Outlet Branch;  !- Branch 3 Name

  BranchList,
    DHW Loop 3 Demand Side Branches,  !- Name
    DHW Loop 3 Demand Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 3 Demand Side Bypass Branch,  !- Branch 2 Name
    Water Outlet Group 3 DHW Loop 3 Demand Side Branch,  !- Branch 3 Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 4 Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Branch 5 Name
    DHW Loop 3 Demand Side Outlet Branch;  !- Branch 6 Name

  BranchList,
    DHW Loop 3 Supply Side Branches,  !- Name
    DHW Loop 3 Supply Side Inlet Branch,  !- Branch 1 Name
    DHW Loop 3 HP Water Heater DHW Loop 3 Supply Side Branch,  !- Branch 2 Name
    DHW Loop 3 Supply Side Outlet Branch;  !- Branch 3 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 2 Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 3 Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 4 Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 5 Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 6 Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 7 Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Outlet Branch 8 Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch;  !- Outlet Branch 9 Name

  Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    District Cooling Chilled Water Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    DHW Loop Demand Splitter,!- Name
    DHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Grupo de Salida de Agua DHW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 3 Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch;  !- Outlet Branch 4 Name

  Connector:Splitter,
    DHW Loop Supply Splitter,!- Name
    DHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    HP Water Heater DHW Loop Supply Side Branch;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Loop 1 Demand Splitter,  !- Name
    DHW Loop 1 Demand Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 1 Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Water Outlet Group 1 DHW Loop 1 Demand Side Branch,  !- Outlet Branch 2 Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 3 Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch;  !- Outlet Branch 4 Name

  Connector:Splitter,
    DHW Loop 1 Supply Splitter,  !- Name
    DHW Loop 1 Supply Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 1 HP Water Heater DHW Loop 1 Supply Side Branch;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Loop 2 Demand Splitter,  !- Name
    DHW Loop 2 Demand Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 2 Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Water Outlet Group 2 DHW Loop 2 Demand Side Branch,  !- Outlet Branch 2 Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 3 Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch;  !- Outlet Branch 4 Name

  Connector:Splitter,
    DHW Loop 2 Supply Splitter,  !- Name
    DHW Loop 2 Supply Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 2 HP Water Heater DHW Loop 2 Supply Side Branch;  !- Outlet Branch 1 Name

  Connector:Splitter,
    DHW Loop 3 Demand Splitter,  !- Name
    DHW Loop 3 Demand Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 3 Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Water Outlet Group 3 DHW Loop 3 Demand Side Branch,  !- Outlet Branch 2 Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Outlet Branch 3 Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch;  !- Outlet Branch 4 Name

  Connector:Splitter,
    DHW Loop 3 Supply Splitter,  !- Name
    DHW Loop 3 Supply Side Inlet Branch,  !- Inlet Branch Name
    DHW Loop 3 HP Water Heater DHW Loop 3 Supply Side Branch;  !- Outlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    P2_TZ_4_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 1 Name
    P2_TZ_3_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 2 Name
    Chilled Water Loop Demand Side Bypass Branch,  !- Inlet Branch 3 Name
    P1_TZ_2_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 4 Name
    P1_TZ_1_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 5 Name
    P3_TZ_5_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 6 Name
    P3_TZ_6_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 7 Name
    P4_TZ_7_DayArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch,  !- Inlet Branch 8 Name
    P4_TZ_8_NightArea Fan Coil Unit Cooling Coil Chilled Water Loop Demand Side Branch;  !- Inlet Branch 9 Name

  Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    District Cooling Chilled Water Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    DHW Loop Demand Mixer,   !- Name
    DHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop Demand Side Bypass Branch,  !- Inlet Branch 1 Name
    Grupo de Salida de Agua DHW Loop Demand Side Branch,  !- Inlet Branch 2 Name
    P1_TZ_2_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 3 Name
    P1_TZ_1_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch;  !- Inlet Branch 4 Name

  Connector:Mixer,
    DHW Loop Supply Mixer,   !- Name
    DHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    HP Water Heater DHW Loop Supply Side Branch;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Loop 1 Demand Mixer, !- Name
    DHW Loop 1 Demand Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop 1 Demand Side Bypass Branch,  !- Inlet Branch 1 Name
    Water Outlet Group 1 DHW Loop 1 Demand Side Branch,  !- Inlet Branch 2 Name
    P2_TZ_4_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 3 Name
    P2_TZ_3_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch;  !- Inlet Branch 4 Name

  Connector:Mixer,
    DHW Loop 1 Supply Mixer, !- Name
    DHW Loop 1 Supply Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop 1 HP Water Heater DHW Loop 1 Supply Side Branch;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Loop 2 Demand Mixer, !- Name
    DHW Loop 2 Demand Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop 2 Demand Side Bypass Branch,  !- Inlet Branch 1 Name
    Water Outlet Group 2 DHW Loop 2 Demand Side Branch,  !- Inlet Branch 2 Name
    P3_TZ_5_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 3 Name
    P3_TZ_6_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch;  !- Inlet Branch 4 Name

  Connector:Mixer,
    DHW Loop 2 Supply Mixer, !- Name
    DHW Loop 2 Supply Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop 2 HP Water Heater DHW Loop 2 Supply Side Branch;  !- Inlet Branch 1 Name

  Connector:Mixer,
    DHW Loop 3 Demand Mixer, !- Name
    DHW Loop 3 Demand Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop 3 Demand Side Bypass Branch,  !- Inlet Branch 1 Name
    Water Outlet Group 3 DHW Loop 3 Demand Side Branch,  !- Inlet Branch 2 Name
    P4_TZ_7_DayArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch,  !- Inlet Branch 3 Name
    P4_TZ_8_NightArea Fan Coil Unit Heating Coil Hot Water Loop Demand Side Branch;  !- Inlet Branch 4 Name

  Connector:Mixer,
    DHW Loop 3 Supply Mixer, !- Name
    DHW Loop 3 Supply Side Outlet Branch,  !- Outlet Branch Name
    DHW Loop 3 HP Water Heater DHW Loop 3 Supply Side Branch;  !- Inlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    Chilled Water Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Chilled Water Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    DHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    DHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    DHW Loop 1 Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 1 Demand Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 1 Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 1 Supply Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 2 Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 2 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 2 Demand Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 2 Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 2 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 2 Supply Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 3 Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 3 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 3 Demand Mixer; !- Connector 2 Name

  ConnectorList,
    DHW Loop 3 Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Loop 3 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Loop 3 Supply Mixer; !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    P1_TZ_2_NightArea Air Inlet Node List,  !- Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P1_TZ_2_NightArea Air Exhaust Node List,  !- Name
    P1_TZ_2_NightArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P1_TZ_1_DayArea Air Inlet Node List,  !- Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P1_TZ_1_DayArea Air Exhaust Node List,  !- Name
    P1_TZ_1_DayArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P2_TZ_4_NightArea Air Inlet Node List,  !- Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P2_TZ_4_NightArea Air Exhaust Node List,  !- Name
    P2_TZ_4_NightArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P2_TZ_3_DayArea Air Inlet Node List,  !- Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P2_TZ_3_DayArea Air Exhaust Node List,  !- Name
    P2_TZ_3_DayArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P3_TZ_5_DayArea Air Inlet Node List,  !- Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P3_TZ_5_DayArea Air Exhaust Node List,  !- Name
    P3_TZ_5_DayArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P3_TZ_6_NightArea Air Inlet Node List,  !- Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P3_TZ_6_NightArea Air Exhaust Node List,  !- Name
    P3_TZ_6_NightArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P4_TZ_7_DayArea Air Inlet Node List,  !- Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P4_TZ_7_DayArea Air Exhaust Node List,  !- Name
    P4_TZ_7_DayArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    P4_TZ_8_NightArea Air Inlet Node List,  !- Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Inlet;  !- Node 1 Name

  NodeList,
    P4_TZ_8_NightArea Air Exhaust Node List,  !- Name
    P4_TZ_8_NightArea Fan Coil Unit Return;  !- Node 1 Name

  NodeList,
    Setpoint Manager Chilled Water Node List,  !- Name
    Chilled Water Loop Supply Side Outlet;  !- Node 1 Name

  NodeList,
    Setpoint Manager DHW Node List,  !- Name
    DHW Loop Supply Side Outlet;  !- Node 1 Name

  NodeList,
    DHW Loop 1 Setpoint Manager Node List,  !- Name
    DHW Loop 1 Supply Side Outlet;  !- Node 1 Name

  NodeList,
    DHW Loop 2 Setpoint Manager Node List,  !- Name
    DHW Loop 2 Supply Side Outlet;  !- Node 1 Name

  NodeList,
    DHW Loop 3 Setpoint Manager Node List,  !- Name
    DHW Loop 3 Supply Side Outlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    HP Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    HP Water Heater Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DHW Loop 1 HP Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DHW Loop 1 HP Water Heater Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DHW Loop 2 HP Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DHW Loop 2 HP Water Heater Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DHW Loop 3 HP Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    DHW Loop 3 HP Water Heater Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P1_TZ_2_NightArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P1_TZ_1_DayArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P2_TZ_4_NightArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P2_TZ_3_DayArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P3_TZ_5_DayArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P3_TZ_6_NightArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P4_TZ_7_DayArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    P4_TZ_8_NightArea Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    Chilled Water Loop Demand Side Inlet Branch Pipe,  !- Name
    Chilled Water Loop Demand Side Inlet,  !- Inlet Node Name
    Chilled Water Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Demand Side Outlet Branch Pipe,  !- Name
    Chilled Water Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chilled Water Loop Supply Side Outlet Branch Pipe,  !- Name
    Chilled Water Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Demand Side Inlet Branch Pipe,  !- Name
    DHW Loop Demand Side Inlet,  !- Inlet Node Name
    DHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Demand Side Bypass Pipe,  !- Name
    DHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    DHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Demand Side Outlet Branch Pipe,  !- Name
    DHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop Supply Side Outlet Branch Pipe,  !- Name
    DHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 1 Demand Side Inlet Branch Pipe,  !- Name
    DHW Loop 1 Demand Side Inlet,  !- Inlet Node Name
    DHW Loop 1 Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 1 Demand Side Bypass Pipe,  !- Name
    DHW Loop 1 Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    DHW Loop 1 Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 1 Demand Side Outlet Branch Pipe,  !- Name
    DHW Loop 1 Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 1 Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 1 Supply Side Outlet Branch Pipe,  !- Name
    DHW Loop 1 Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 1 Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 2 Demand Side Inlet Branch Pipe,  !- Name
    DHW Loop 2 Demand Side Inlet,  !- Inlet Node Name
    DHW Loop 2 Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 2 Demand Side Bypass Pipe,  !- Name
    DHW Loop 2 Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    DHW Loop 2 Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 2 Demand Side Outlet Branch Pipe,  !- Name
    DHW Loop 2 Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 2 Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 2 Supply Side Outlet Branch Pipe,  !- Name
    DHW Loop 2 Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 2 Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 3 Demand Side Inlet Branch Pipe,  !- Name
    DHW Loop 3 Demand Side Inlet,  !- Inlet Node Name
    DHW Loop 3 Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 3 Demand Side Bypass Pipe,  !- Name
    DHW Loop 3 Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    DHW Loop 3 Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 3 Demand Side Outlet Branch Pipe,  !- Name
    DHW Loop 3 Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 3 Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    DHW Loop 3 Supply Side Outlet Branch Pipe,  !- Name
    DHW Loop 3 Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    DHW Loop 3 Supply Side Outlet;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Chilled Water Loop Supply Pump,  !- Name
    Chilled Water Loop Supply Side Inlet,  !- Inlet Node Name
    Chilled Water Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.00001,                 !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    0.00000,                 !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    DHW Loop Supply Pump,    !- Name
    DHW Loop Supply Side Inlet,  !- Inlet Node Name
    DHW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    3.77562E-004,            !- Design Maximum Flow Rate {m3/s}
    25000,                   !- Design Pump Head {Pa}
    13.44595,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    DHW Loop 1 Supply Pump,  !- Name
    DHW Loop 1 Supply Side Inlet,  !- Inlet Node Name
    DHW Loop 1 Supply Pump Water Outlet Node,  !- Outlet Node Name
    4.29562E-004,            !- Design Maximum Flow Rate {m3/s}
    25000,                   !- Design Pump Head {Pa}
    15.29780,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    DHW Loop 2 Supply Pump,  !- Name
    DHW Loop 2 Supply Side Inlet,  !- Inlet Node Name
    DHW Loop 2 Supply Pump Water Outlet Node,  !- Outlet Node Name
    4.29562E-004,            !- Design Maximum Flow Rate {m3/s}
    25000,                   !- Design Pump Head {Pa}
    15.29780,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    DHW Loop 3 Supply Pump,  !- Name
    DHW Loop 3 Supply Side Inlet,  !- Inlet Node Name
    DHW Loop 3 Supply Pump Water Outlet Node,  !- Outlet Node Name
    4.32562E-004,            !- Design Maximum Flow Rate {m3/s}
    25000,                   !- Design Pump Head {Pa}
    15.40464,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========

  DistrictCooling,
    District Cooling,        !- Name
    District Cooling Water Inlet Node,  !- Chilled Water Inlet Node Name
    District Cooling Water Outlet Node,  !- Chilled Water Outlet Node Name
    50000.00,                !- Nominal Capacity {W}
    On;                      !- Capacity Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:STRATIFIED ===========

  WaterHeater:Mixed,
    HP Water Heater Water Heater,  !- Name
    0.65,                    !- Tank Volume {m3}
    45degrees,               !- Setpoint Temperature Schedule Name
    0,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Heating_20_degrees,      !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    ,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    ,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    HP Water Heater Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    HP Water Heater Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    HP Water Heater Water Outlet Node,  !- Source Side Inlet Node Name
    HP Water Heater Water Inlet Node,  !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    3.77562E-004,            !- Use Side Design Flow Rate {m3/s}
    6.73050E-004,            !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint;  !- Source Side Flow Control Mode

  WaterHeater:Mixed,
    DHW Loop 1 HP Water Heater Water Heater,  !- Name
    0.65,                    !- Tank Volume {m3}
    45degrees,               !- Setpoint Temperature Schedule Name
    0,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Heating_20_degrees,      !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    ,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    ,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    DHW Loop 1 HP Water Heater Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    DHW Loop 1 HP Water Heater Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    DHW Loop 1 HP Water Heater Water Outlet Node,  !- Source Side Inlet Node Name
    DHW Loop 1 HP Water Heater Water Inlet Node,  !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    4.29562E-004,            !- Use Side Design Flow Rate {m3/s}
    6.73050E-004,            !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint;  !- Source Side Flow Control Mode

  WaterHeater:Mixed,
    DHW Loop 2 HP Water Heater Water Heater,  !- Name
    0.65,                    !- Tank Volume {m3}
    45degrees,               !- Setpoint Temperature Schedule Name
    0,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Heating_20_degrees,      !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    ,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    ,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    DHW Loop 2 HP Water Heater Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    DHW Loop 2 HP Water Heater Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    DHW Loop 2 HP Water Heater Water Outlet Node,  !- Source Side Inlet Node Name
    DHW Loop 2 HP Water Heater Water Inlet Node,  !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    4.29562E-004,            !- Use Side Design Flow Rate {m3/s}
    6.73050E-004,            !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint;  !- Source Side Flow Control Mode

  WaterHeater:Mixed,
    DHW Loop 3 HP Water Heater Water Heater,  !- Name
    0.65,                    !- Tank Volume {m3}
    45degrees,               !- Setpoint Temperature Schedule Name
    0,                       !- Deadband Temperature Difference {deltaC}
    80,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0,                       !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Heating_20_degrees,      !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    ,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    ,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    DHW Loop 3 HP Water Heater Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    DHW Loop 3 HP Water Heater Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    DHW Loop 3 HP Water Heater Water Outlet Node,  !- Source Side Inlet Node Name
    DHW Loop 3 HP Water Heater Water Inlet Node,  !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    4.32562E-004,            !- Use Side Design Flow Rate {m3/s}
    6.73050E-004,            !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint;  !- Source Side Flow Control Mode

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    HP Water Heater Water Heater,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

  WaterHeater:Sizing,
    DHW Loop 1 HP Water Heater Water Heater,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

  WaterHeater:Sizing,
    DHW Loop 2 HP Water Heater Water Heater,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

  WaterHeater:Sizing,
    DHW Loop 3 HP Water Heater Water Heater,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.600000,                !- Time Storage Can Meet Peak Draw {hr}
    0.600000,                !- Time for Tank Recovery {hr}
    1.000000,                !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP:PUMPEDCONDENSER ===========

  WaterHeater:HeatPump:PumpedCondenser,
    HP Water Heater,         !- Name
    On,                      !- Availability Schedule Name
    DW1_HPoutletT,           !- Compressor Setpoint Temperature Schedule Name
    4.00,                    !- Dead Band Temperature Difference {deltaC}
    HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    6.73050E-004,            !- Condenser Water Flow Rate {m3/s}
    0.75525,                 !- Evaporator Air Flow Rate {m3/s}
    OutdoorAirOnly,          !- Inlet Air Configuration
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    HP Water Heater Outdoor Air Node,  !- Outdoor Air Node Name
    HP Water Heater Exhaust Air Node,  !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    HP Water Heater Water Heater,  !- Tank Name
    HP Water Heater Water Heater DHW Inlet Node,  !- Tank Use Side Inlet Node Name
    HP Water Heater Water Heater DHW Outlet Node,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    HP Water Heater HP Water Heating Coil,  !- DX Coil Name
    -5.0000,                 !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.9000,                 !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Outdoors,                !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    HP Water Heater Supply Fan,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0.0000,                  !- On Cycle Parasitic Electric Load {W}
    0.0000,                  !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    0.65,                    !- Control Sensor 1 Height In Stratified Tank {m}
    1,                       !- Control Sensor 1 Weight {dimensionless}
    0.00;                    !- Control Sensor 2 Height In Stratified Tank {m}

  WaterHeater:HeatPump:PumpedCondenser,
    DHW Loop 1 HP Water Heater,  !- Name
    On,                      !- Availability Schedule Name
    DW2_HPoutletT,           !- Compressor Setpoint Temperature Schedule Name
    4.00,                    !- Dead Band Temperature Difference {deltaC}
    DHW Loop 1 HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    DHW Loop 1 HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    6.73050E-004,            !- Condenser Water Flow Rate {m3/s}
    0.75525,                 !- Evaporator Air Flow Rate {m3/s}
    OutdoorAirOnly,          !- Inlet Air Configuration
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    DHW Loop 1 HP Water Heater Outdoor Air Node,  !- Outdoor Air Node Name
    DHW Loop 1 HP Water Heater Exhaust Air Node,  !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    DHW Loop 1 HP Water Heater Water Heater,  !- Tank Name
    DHW Loop 1 HP Water Heater Water Heater DHW Inlet Node,  !- Tank Use Side Inlet Node Name
    DHW Loop 1 HP Water Heater Water Heater DHW Outlet Node,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    DHW Loop 1 HP Water Heater HP Water Heating Coil,  !- DX Coil Name
    -5.0000,                 !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.9000,                 !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Outdoors,                !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    DHW Loop 1 HP Water Heater Supply Fan,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0.0000,                  !- On Cycle Parasitic Electric Load {W}
    0.0000,                  !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    0.65,                    !- Control Sensor 1 Height In Stratified Tank {m}
    1,                       !- Control Sensor 1 Weight {dimensionless}
    0.00;                    !- Control Sensor 2 Height In Stratified Tank {m}

  WaterHeater:HeatPump:PumpedCondenser,
    DHW Loop 2 HP Water Heater,  !- Name
    On,                      !- Availability Schedule Name
    DW3_HPoutletT,           !- Compressor Setpoint Temperature Schedule Name
    4.00,                    !- Dead Band Temperature Difference {deltaC}
    DHW Loop 2 HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    DHW Loop 2 HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    6.73050E-004,            !- Condenser Water Flow Rate {m3/s}
    0.75525,                 !- Evaporator Air Flow Rate {m3/s}
    OutdoorAirOnly,          !- Inlet Air Configuration
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    DHW Loop 2 HP Water Heater Outdoor Air Node,  !- Outdoor Air Node Name
    DHW Loop 2 HP Water Heater Exhaust Air Node,  !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    DHW Loop 2 HP Water Heater Water Heater,  !- Tank Name
    DHW Loop 2 HP Water Heater Water Heater DHW Inlet Node,  !- Tank Use Side Inlet Node Name
    DHW Loop 2 HP Water Heater Water Heater DHW Outlet Node,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    DHW Loop 2 HP Water Heater HP Water Heating Coil,  !- DX Coil Name
    -5.0000,                 !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.9000,                 !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Outdoors,                !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    DHW Loop 2 HP Water Heater Supply Fan,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0.0000,                  !- On Cycle Parasitic Electric Load {W}
    0.0000,                  !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    0.65,                    !- Control Sensor 1 Height In Stratified Tank {m}
    1,                       !- Control Sensor 1 Weight {dimensionless}
    0.00;                    !- Control Sensor 2 Height In Stratified Tank {m}

  WaterHeater:HeatPump:PumpedCondenser,
    DHW Loop 3 HP Water Heater,  !- Name
    On,                      !- Availability Schedule Name
    DW4_HPoutletT,           !- Compressor Setpoint Temperature Schedule Name
    4.00,                    !- Dead Band Temperature Difference {deltaC}
    DHW Loop 3 HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    DHW Loop 3 HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    6.73050E-004,            !- Condenser Water Flow Rate {m3/s}
    0.75525,                 !- Evaporator Air Flow Rate {m3/s}
    OutdoorAirOnly,          !- Inlet Air Configuration
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    DHW Loop 3 HP Water Heater Outdoor Air Node,  !- Outdoor Air Node Name
    DHW Loop 3 HP Water Heater Exhaust Air Node,  !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    DHW Loop 3 HP Water Heater Water Heater,  !- Tank Name
    DHW Loop 3 HP Water Heater Water Heater DHW Inlet Node,  !- Tank Use Side Inlet Node Name
    DHW Loop 3 HP Water Heater Water Heater DHW Outlet Node,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    DHW Loop 3 HP Water Heater HP Water Heating Coil,  !- DX Coil Name
    -5.0000,                 !- Minimum Inlet Air Temperature for Compressor Operation {C}
    48.9000,                 !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Outdoors,                !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    DHW Loop 3 HP Water Heater Supply Fan,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0.0000,                  !- On Cycle Parasitic Electric Load {W}
    0.0000,                  !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    0.65,                    !- Control Sensor 1 Height In Stratified Tank {m}
    1,                       !- Control Sensor 1 Weight {dimensionless}
    0.00;                    !- Control Sensor 2 Height In Stratified Tank {m}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    Chilled Water Loop,      !- Name
    UserDefinedFluidType,    !- Fluid Type
    Chilled Water Loop Glycol Concentration,  !- User Defined Fluid Type
    Chilled Water Loop Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    0.00000,                 !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    0.00000,                 !- Plant Loop Volume {m3}
    Chilled Water Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Side Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled Water Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Chilled Water Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    DHW Loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    DHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    3.77562E-004,            !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    4.53075E-002,            !- Plant Loop Volume {m3}
    DHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    DHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    DHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    DHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    DHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    DHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    DHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    DHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    DHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    DHW Loop 1,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop 1 Operation,    !- Plant Equipment Operation Scheme Name
    DHW Loop 1 Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    4.29562E-004,            !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    5.15475E-002,            !- Plant Loop Volume {m3}
    DHW Loop 1 Supply Side Inlet,  !- Plant Side Inlet Node Name
    DHW Loop 1 Supply Side Outlet,  !- Plant Side Outlet Node Name
    DHW Loop 1 Supply Side Branches,  !- Plant Side Branch List Name
    DHW Loop 1 Supply Side Connectors,  !- Plant Side Connector List Name
    DHW Loop 1 Demand Side Inlet,  !- Demand Side Inlet Node Name
    DHW Loop 1 Demand Side Outlet,  !- Demand Side Outlet Node Name
    DHW Loop 1 Demand Side Branches,  !- Demand Side Branch List Name
    DHW Loop 1 Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    DHW Loop 1 AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    DHW Loop 2,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop 2 Operation,    !- Plant Equipment Operation Scheme Name
    DHW Loop 2 Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    4.29562E-004,            !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    5.15475E-002,            !- Plant Loop Volume {m3}
    DHW Loop 2 Supply Side Inlet,  !- Plant Side Inlet Node Name
    DHW Loop 2 Supply Side Outlet,  !- Plant Side Outlet Node Name
    DHW Loop 2 Supply Side Branches,  !- Plant Side Branch List Name
    DHW Loop 2 Supply Side Connectors,  !- Plant Side Connector List Name
    DHW Loop 2 Demand Side Inlet,  !- Demand Side Inlet Node Name
    DHW Loop 2 Demand Side Outlet,  !- Demand Side Outlet Node Name
    DHW Loop 2 Demand Side Branches,  !- Demand Side Branch List Name
    DHW Loop 2 Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    DHW Loop 2 AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    DHW Loop 3,              !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop 3 Operation,    !- Plant Equipment Operation Scheme Name
    DHW Loop 3 Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    4.32562E-004,            !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    5.19075E-002,            !- Plant Loop Volume {m3}
    DHW Loop 3 Supply Side Inlet,  !- Plant Side Inlet Node Name
    DHW Loop 3 Supply Side Outlet,  !- Plant Side Outlet Node Name
    DHW Loop 3 Supply Side Branches,  !- Plant Side Branch List Name
    DHW Loop 3 Supply Side Connectors,  !- Plant Side Connector List Name
    DHW Loop 3 Demand Side Inlet,  !- Demand Side Inlet Node Name
    DHW Loop 3 Demand Side Outlet,  !- Demand Side Outlet Node Name
    DHW Loop 3 Demand Side Branches,  !- Demand Side Branch List Name
    DHW Loop 3 Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    DHW Loop 3 AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    Chilled Water Loop Scheme 1 Range 1 Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling;        !- Equipment 1 Name

  PlantEquipmentList,
    DHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Equipment 1 Object Type
    HP Water Heater;         !- Equipment 1 Name

  PlantEquipmentList,
    DHW Loop 1 Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Equipment 1 Object Type
    DHW Loop 1 HP Water Heater;  !- Equipment 1 Name

  PlantEquipmentList,
    DHW Loop 2 Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Equipment 1 Object Type
    DHW Loop 2 HP Water Heater;  !- Equipment 1 Name

  PlantEquipmentList,
    DHW Loop 3 Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Equipment 1 Object Type
    DHW Loop 3 HP Water Heater;  !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Scheme 1,  !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    DHW Loop Scheme 1,       !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    DHW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    DHW Loop 1 Scheme 1,     !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    DHW Loop 1 Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    DHW Loop 2 Scheme 1,     !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    DHW Loop 2 Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    DHW Loop 3 Scheme 1,     !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    DHW Loop 3 Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Scheme 1,  !- Control Scheme 1 Name
    Off;                     !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    DHW Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Loop Scheme 1,       !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    DHW Loop 1 Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Loop 1 Scheme 1,     !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    DHW Loop 2 Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Loop 2 Scheme 1,     !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    DHW Loop 3 Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Loop 3 Scheme 1,     !- Control Scheme 1 Name
    On;                      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========
!!!sensors

  EnergyManagementSystem:Sensor,
    DW1_HPfan,               !- Name
    HP Water Heater Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Electricity Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW2_HPfan,               !- Name
    DHW loop 1 HP Water Heater Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Electricity Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW3_HPfan,               !- Name
    DHW loop 2 HP Water Heater Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Electricity Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW4_HPfan,               !- Name
    DHW loop 3 HP Water Heater Supply Fan,  !- Output:Variable or Output:Meter Index Key Name
    Fan Electricity Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW1_HPelectricPower,     !- Name
    HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Water Heating Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW2_HPelectricPower,     !- Name
    DHW LOOP 1 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Water Heating Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW3_HPelectricPower,     !- Name
    DHW LOOP 2 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Water Heating Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW4_HPelectricPower,     !- Name
    DHW LOOP 3 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Water Heating Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW1_HPelectricEnergy,    !- Name
    HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Water Heating Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW2_HPelectricEnergy,    !- Name
    DHW LOOP 1 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Water Heating Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW3_HPelectricEnergy,    !- Name
    DHW LOOP 2 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Water Heating Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW4_HPelectricEnergy,    !- Name
    DHW LOOP 3 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Water Heating Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW1_HPHeatingPower,      !- Name
    HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Water Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW2_HPHeatingPower,      !- Name
    DHW LOOP 1 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Water Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW3_HPHeatingPower,      !- Name
    DHW LOOP 2 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Water Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW4_HPHeatingPower,      !- Name
    DHW LOOP 3 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Water Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW1_HPHeatingEnergy,     !- Name
    HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Water Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW2_HPHeatingEnergy,     !- Name
    DHW LOOP 1 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Water Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW3_HPHeatingEnergy,     !- Name
    DHW LOOP 2 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Water Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW4_HPHeatingEnergy,     !- Name
    DHW LOOP 3 HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Water Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW1DHWcons,              !- Name
    P1_TZ_1_DAYAREA WATER OUTLET,  !- Output:Variable or Output:Meter Index Key Name
    Water Use Equipment Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW2DHWcons,              !- Name
    P2_TZ_3_DAYAREA WATER OUTLET,  !- Output:Variable or Output:Meter Index Key Name
    Water Use Equipment Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW3DHWcons,              !- Name
    P3_TZ_5_DAYAREA WATER OUTLET,  !- Output:Variable or Output:Meter Index Key Name
    Water Use Equipment Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DW4DHWcons,              !- Name
    P1_TZ_1_DAYAREA WATER OUTLET,  !- Output:Variable or Output:Meter Index Key Name
    Water Use Equipment Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ControlChargeEV,         !- Name
    Synerion 24M for electric car,  !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Charge Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    ControlChargeEV2,        !- Name
    Synerion 24M for electric car2,  !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Charge Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz7FanPower,           !- Name
    P4_TZ_7_DayArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz8FanPower,           !- Name
    P4_TZ_8_NightArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz5FanPower,           !- Name
    P3_TZ_5_DayArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz6FanPower,           !- Name
    P3_TZ_6_NightArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz3FanPower,           !- Name
    P2_TZ_3_DayArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz4FanPower,           !- Name
    P2_TZ_4_NightArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz1FanPower,           !- Name
    P1_TZ_1_DayArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCtz2FanPower,           !- Name
    P1_TZ_2_NightArea Fan Coil Unit,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ1,               !- Name
    P1_TZ_1_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ2,               !- Name
    P1_TZ_2_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ3,               !- Name
    P2_TZ_3_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ4,               !- Name
    P2_TZ_4_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ5,               !- Name
    P3_TZ_5_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ6,               !- Name
    P3_TZ_6_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ7,               !- Name
    P4_TZ_7_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ8,               !- Name
    P4_TZ_8_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ1,             !- Name
    P1_TZ_1_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ2,             !- Name
    P1_TZ_2_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ3,             !- Name
    P2_TZ_3_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ4,             !- Name
    P2_TZ_4_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ5,             !- Name
    P3_TZ_5_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ6,             !- Name
    P3_TZ_6_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ7,             !- Name
    P4_TZ_7_DayArea,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetHeatTZ8,             !- Name
    P4_TZ_8_NightArea,       !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

! sensores en el segundo nodo del tank

  EnergyManagementSystem:Sensor,
    thermaltotank1_J,        !- Name
    HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Source Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    thermaltotank2_J,        !- Name
    DHW Loop 1 HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Source Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    thermaltotank3_J,        !- Name
    DHW Loop 2 HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Source Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    thermaltotank4_J,        !- Name
    DHW Loop 3 HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Source Side Heat Transfer Energy;  !- Output:Variable or Output:Meter Name

!EnergyManagementSystem:Sensor,
!    TWaterHeaterBottom2,     !- Name
!    DHW Loop 1 HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
!    Water Heater Temperature Node 3;  !- Output:Variable or Output:Meter Name
!EnergyManagementSystem:Sensor,
!    TWaterHeaterBottom3,     !- Name
!    DHW Loop 2 HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
!    Water Heater Temperature Node 3;  !- Output:Variable or Output:Meter Name
!EnergyManagementSystem:Sensor,
!    TWaterHeaterBottom4,     !- Name
!    DHW Loop 3 HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
!    Water Heater Temperature Node 3;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    BatChargeEnergy,         !- Name
    Synerion 24M,            !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Charge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    BatDischargeEnergy,      !- Name
    Synerion 24M,            !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Discharge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    EVBatChargeEnergy,       !- Name
    Synerion 24M for electric car,  !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Charge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    EVBatDischargeEnergy,    !- Name
    Synerion 24M for electric car,  !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Discharge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    EV2BatChargeEnergy,      !- Name
    Synerion 24M for electric car2,  !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Charge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    EV2BatDischargeEnergy,   !- Name
    Synerion 24M for electric car2,  !- Output:Variable or Output:Meter Index Key Name
    Electric Storage Discharge Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PowerPurchased,          !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total Purchased Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DemandPowerFacility,     !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total Electricity Demand Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    EnergyProduced,          !- Name
    DC with inverter and Synerion 24M,  !- Output:Variable or Output:Meter Index Key Name
    Electric Load Center Produced Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PowerProducedAtBus,      !- Name
    PVPANELS,                !- Output:Variable or Output:Meter Index Key Name
    Generator Produced DC Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz1,         !- Name
    P1_TZ_1_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz2,         !- Name
    P1_TZ_2_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz3,         !- Name
    P2_TZ_3_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz4,         !- Name
    P2_TZ_4_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz5,         !- Name
    P3_TZ_5_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz6,         !- Name
    P3_TZ_6_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz7,         !- Name
    P4_TZ_7_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LightEneConsTz8,         !- Name
    P4_TZ_8_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz1,           !- Name
    P1_TZ_1_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz2,           !- Name
    P1_TZ_2_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz3,           !- Name
    P2_TZ_3_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz4,           !- Name
    P2_TZ_4_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz5,           !- Name
    P3_TZ_5_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz6,           !- Name
    P3_TZ_6_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz7,           !- Name
    P4_TZ_7_DAYAREA,         !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AppEneConsTz8,           !- Name
    P4_TZ_8_NIGHTAREA,       !- Output:Variable or Output:Meter Index Key Name
    Zone Electric Equipment Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Tank_LOSS3,              !- Name
    HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Heat Loss Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Tank_LOSS2,              !- Name
    DHW Loop 1 HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Heat Loss Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Tank_LOSS4,              !- Name
    DHW Loop 2 HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Heat Loss Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Tank_LOSS1,              !- Name
    DHW Loop 3 HP Water Heater Water Heater,  !- Output:Variable or Output:Meter Index Key Name
    Water Heater Heat Loss Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy7,        !- Name
    P4_TZ_7_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy8,        !- Name
    P4_TZ_8_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy5,        !- Name
    P3_TZ_5_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy6,        !- Name
    P3_TZ_6_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy3,        !- Name
    P2_TZ_3_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy4,        !- Name
    P2_TZ_4_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy1,        !- Name
    P1_TZ_1_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCheatingEnergy2,        !- Name
    P1_TZ_2_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Heating Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy1,           !- Name
    P1_TZ_1_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy2,           !- Name
    P1_TZ_2_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy3,           !- Name
    P2_TZ_3_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy4,           !- Name
    P2_TZ_4_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy5,           !- Name
    P3_TZ_5_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy6,           !- Name
    P3_TZ_6_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy7,           !- Name
    P4_TZ_7_DAYAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    FCfansEnergy8,           !- Name
    P4_TZ_8_NIGHTAREA FAN COIL UNIT,  !- Output:Variable or Output:Meter Index Key Name
    Fan Coil Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHWPumpEnergy,           !- Name
    DHW LOOP SUPPLY PUMP,    !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW1PumpEnergy,          !- Name
    DHW LOOP 1 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW2PumpEnergy,          !- Name
    DHW LOOP 2 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW3PumpEnergy,          !- Name
    DHW LOOP 3 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHWPumpPower,            !- Name
    DHW LOOP SUPPLY PUMP,    !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Rate;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW1PumpPower,           !- Name
    DHW LOOP 1 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Rate;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW2PumpPower,           !- Name
    DHW LOOP 2 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Rate;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DHW3PumpPower,           !- Name
    DHW LOOP 3 SUPPLY PUMP,  !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Rate;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SolarAltitude,           !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Solar Altitude Angle;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DiffuseRad,              !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Diffuse Solar Radiation Rate per Area;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DirectRad,               !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Direct Solar Radiation Rate per Area;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SP_batteryPower,         !- Name
    StorageChargeDischargeSchedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SP_EVbatteryPower,       !- Name
    EVStorageChargeSchedule, !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SP_EV2batteryPower,      !- Name
    EV2StorageChargeSchedule,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========
!EnergyManagementSystem:Sensor,
!    DemDHW1,                 !- Name
!    HP Water Heater Water Heater,        !- Output:Variable or Output:Meter Index Key Name
!    Water Heater Total Demand Heat Transfer Energy;  !- Output:Variable or Output:Meter Name
!EnergyManagementSystem:Sensor,
!    DemDHW2,                 !- Name
!    DHW Loop 1 HP Water Heater Water Heater, !- Output:Variable or Output:Meter Index Key Name
!    Water Heater Total Demand Heat Transfer Energy ;  !- Output:Variable or Output:Meter Name
!EnergyManagementSystem:Sensor,
!    DemDHW3,                 !- Name
!    DHW Loop 2 HP Water Heater Water Heater, !- Output:Variable or Output:Meter Index Key Name
!    Water Heater Total Demand Heat Transfer Energy ;  !- Output:Variable or Output:Meter Name
!EnergyManagementSystem:Sensor,
!    DemDHW4,                 !- Name
!    DHW Loop 3 HP Water Heater Water Heater, !- Output:Variable or Output:Meter Index Key Name
!    Water Heater Total Demand Heat Transfer Energy ;  !- Output:Variable or Output:Meter Name
!!!!ACTUATORS

  EnergyManagementSystem:Actuator,
    FanFC_TZ1Actuator,       !- Name
    P1_TZ_1_DayArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ2Actuator,       !- Name
    P1_TZ_2_NightArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ3Actuator,       !- Name
    P2_TZ_3_DayArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ4Actuator,       !- Name
    P2_TZ_4_NightArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ5Actuator,       !- Name
    P3_TZ_5_DayArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ6Actuator,       !- Name
    P3_TZ_6_NightArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ7Actuator,       !- Name
    P4_TZ_7_DayArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ8Actuator,       !- Name
    P4_TZ_8_NightArea Fan Coil Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    StorageChargeScheduleActuator,  !- Name
    StorageChargeSchedule,   !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    StorageDischargeScheduleActuator,  !- Name
    StorageDischargeSchedule,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========
!!!!!!Temperature control

  EnergyManagementSystem:ProgramCallingManager,
    HWloopcall,              !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    HeatingControlStrategy2; !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    CallDHWbalance,          !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Balance;                 !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    CallConversion,          !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    EnergyConversion;        !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    CallSPbattery,           !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    BatterySetConversion;    !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    BatterySetConversion,    !- Name
    IF SP_batteryPower>0,    !- Program Line 1
    SET StorageChargeScheduleActuator = SP_batteryPower,  !- Program Line 2
    SET StorageDischargeScheduleActuator = 0,  !- <none>
    ELSEIF SP_batteryPower<0,!- <none>
    SET StorageChargeScheduleActuator = 0,  !- <none>
    SET StorageDischargeScheduleActuator = -(SP_batteryPower),  !- <none>
    ELSE,                    !- <none>
    SET StorageChargeScheduleActuator = 0,  !- <none>
    SET StorageDischargeScheduleActuator = 0,  !- <none>
    ENDIF;                   !- <none>

 !     SET EVStorageDischargeScheduleActuator = 0,
 !    SET EVStorageDischargeScheduleActuator = 0,
  !    SET StorageDischargeScheduleActuator = 0,

  EnergyManagementSystem:Program,
    HeatingControlStrategy2, !- Name
    SET Ttolerance=1,        !- Program Line 1
    IF TmediaTZ1 >(TsetHeatTZ1-0.1),  !- Program Line 2
    SET FanFC_TZ1Actuator=0, !- <none>
    ELSEIF FanFC_TZ1Actuator==0 && TmediaTZ1 >= (TsetHeatTZ1-Ttolerance),  !- <none>
    SET FanFC_TZ1Actuator=0, !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ1Actuator=1, !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ2 >(TsetHeatTZ2-0.1),  !- <none>
    SET FanFC_TZ2Actuator=0, !- <none>
    ELSEIF FanFC_TZ2Actuator==0 && TmediaTZ2 >= (TsetHeatTZ2-Ttolerance),  !- <none>
    SET FanFC_TZ2Actuator=0, !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ2Actuator=1, !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ3 >(TsetHeatTZ3-0.1),  !- <none>
    SET FanFC_TZ3Actuator=0, !- <none>
    ELSEIF FanFC_TZ3Actuator==0 && TmediaTZ3 >= (TsetHeatTZ3-Ttolerance),  !- <none>
    SET FanFC_TZ3Actuator=0, !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ3Actuator=1, !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ4 >(TsetHeatTZ4-0.1),  !- <none>
    SET FanFC_TZ4Actuator=0, !- <none>
    ELSEIF FanFC_TZ4Actuator==0 && TmediaTZ4 >= (TsetHeatTZ4-Ttolerance),  !- <none>
    SET FanFC_TZ4Actuator=0, !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ4Actuator=1, !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ5 >(TsetHeatTZ5-0.1),  !- <none>
    SET FanFC_TZ5Actuator=0, !- <none>
    ELSEIF FanFC_TZ5Actuator==0 && TmediaTZ5 >= (TsetHeatTZ5-Ttolerance),  !- <none>
    SET FanFC_TZ5Actuator=0, !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ5Actuator=1, !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ6 >(TsetHeatTZ6-0.1),  !- <none>
    SET FanFC_TZ6Actuator=0, !- <none>
    ELSEIF FanFC_TZ6Actuator==0 && TmediaTZ6 >= (TsetHeatTZ6-Ttolerance),  !- <none>
    SET FanFC_TZ6Actuator=0, !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ6Actuator=1, !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ7 >(TsetHeatTZ7-0.1),  !- <none>
    SET FanFC_TZ7Actuator=0, !- <none>
    ELSEIF FanFC_TZ7Actuator==0 && TmediaTZ7 >= (TsetHeatTZ7-Ttolerance),  !- <none>
    SET FanFC_TZ7Actuator=0, !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ7Actuator=1, !- <none>
    ENDIF,                   !- <none>
    IF TmediaTZ8 >(TsetHeatTZ8-0.1),  !- <none>
    SET FanFC_TZ8Actuator=0, !- <none>
    ELSEIF FanFC_TZ8Actuator==0 && TmediaTZ8 >= (TsetHeatTZ8-Ttolerance),  !- <none>
    SET FanFC_TZ8Actuator=0, !- <none>
    ELSE,                    !- <none>
    SET FanFC_TZ8Actuator=1, !- <none>
    ENDIF,                   !- <none>
    IF DW1_HPHeatingEnergy >0,  !- <none>
    SET DW1_HeatPumpStatus=1,!- <none>
    ELSE,                    !- <none>
    SET DW1_HeatPumpStatus=0,!- <none>
    ENDIF,                   !- <none>
    IF DW2_HPHeatingEnergy >0,  !- <none>
    SET DW2_HeatPumpStatus=1,!- <none>
    ELSE,                    !- <none>
    SET DW2_HeatPumpStatus=0,!- <none>
    ENDIF,                   !- <none>
    IF DW3_HPHeatingEnergy >0,  !- <none>
    SET DW3_HeatPumpStatus=1,!- <none>
    ELSE,                    !- <none>
    SET DW3_HeatPumpStatus=0,!- <none>
    ENDIF,                   !- <none>
    IF DW4_HPHeatingEnergy >0,  !- <none>
    SET DW4_HeatPumpStatus=1,!- <none>
    ELSE,                    !- <none>
    SET DW4_HeatPumpStatus=0,!- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Balance,                 !- Name
    SET WaterHeaterHeatLossEnergy_Wh=TankLOSS1+TankLOSS2+TankLOSS3+TankLOSS4,  !- Program Line 1
    SET DW1_HPfanWh=DW1_HPfan*SystemTimestep*3600*(1/3600),  !- Program Line 2
    SET DW2_HPfanWh=DW2_HPfan*SystemTimestep*3600*(1/3600),  !- <none>
    SET DW3_HPfanWh=DW3_HPfan*SystemTimestep*3600*(1/3600),  !- <none>
    SET DW4_HPfanWh=DW4_HPfan*SystemTimestep*3600*(1/3600),  !- <none>
    SET FCheatingtot=FCheatDW1+FCheatDW2+FCheatDW3+FCheatDW4,  !- <none>
    SET DW1light=LightEneCons1+LightEneCons2,  !- <none>
    SET DW2light=LightEneCons3+LightEneCons4,  !- <none>
    SET DW3light=LightEneCons5+LightEneCons6,  !- <none>
    SET DW4light=LightEneCons7+LightEneCons8,  !- <none>
    SET ZonesLightConsEnergytotal=DW1light+DW2light+DW3light+DW4light,  !- <none>
    SET DW1app=AppEneCons1+AppEneCons2,  !- <none>
    SET DW2app=AppEneCons3+AppEneCons4,  !- <none>
    SET DW3app=AppEneCons5+AppEneCons6,  !- <none>
    SET DW4app=AppEneCons7+AppEneCons8,  !- <none>
    SET ZonesAppConsEnergytotal=DW1app+DW2app+DW3app+DW4app,  !- <none>
    SET DW1electricAux=FCfansEnergy_1+FCfansEnergy_2+DHWPumpEnergy_Wh+DW1_HPfanWh,  !- <none>
    SET DW1elePowerAux=DW1electricAux/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET DW2electricAux=FCfansEnergy_3+FCfansEnergy_4+DHW1PumpEnergy_Wh+DW2_HPfanWh,  !- <none>
    SET DW2elePowerAux=DW2electricAux/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET DW3electricAux=FCfansEnergy_5+FCfansEnergy_6+DHW2PumpEnergy_Wh+DW3_HPfanWh,  !- <none>
    SET DW3elePowerAux=DW3electricAux/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET DW4electricAux=FCfansEnergy_7+FCfansEnergy_8+DHW3PumpEnergy_Wh+DW4_HPfanWh,  !- <none>
    SET DW4elePowerAux=DW4electricAux/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET ZonesElectricAuxEnTotal=DW1electricAux+DW2electricAux+DW3electricAux+DW4electricAux,  !- <none>
    SET AuxEnergyTot=ZonesElectricAuxEnTotal,  !- <none>
    SET AuxPowerTot=AuxEnergyTot/(SystemTimestep*3600*(1/3600)),  !- <none>
    SET electricDW_1= DW1electricAux,  !- <none>
    SET electricDW_1_all= electricDW_1+DW1app+DW1light,  !- <none>
    SET electricDW_2= DW2electricAux,  !- <none>
    SET DW2_EV=EVBatChargeEnergy_Wh,  !- <none>
    SET electricDW_2_all= electricDW_2+DW2app+DW2light+DW2_EV,  !- <none>
    SET DW3_EV=EV2BatChargeEnergy_Wh,  !- <none>
    SET electricDW_3= DW3electricAux,  !- <none>
    SET electricDW_3_all= electricDW_3+DW3app+DW3light+DW3_EV,  !- <none>
    SET electricDW_4= DW4electricAux,  !- <none>
    SET electricDW_4_all= electricDW_4+DW4app+DW4light,  !- <none>
    SET ele1= electricDW_1+electricDW_2+electricDW_3+electricDW_4,  !- <none>
    SET ele1_all= electricDW_1_all+electricDW_2_all+electricDW_3_all+electricDW_4_all,  !- <none>
    SET ele2= DW1_HPelectricEnergy+DW2_HPelectricEnergy+DW3_HPelectricEnergy+DW4_HPelectricEnergy,  !- <none>
    SET ele2a=ele2*(1/3600), !- <none>
    SET ele3=BatChargeEnergy_Wh-BatDischargeEnergy_Wh-EnergyProducedAtBus_Wh,  !- <none>
    SET thermaltotank_J=thermaltotank1_J+thermaltotank2_J+thermaltotank3_J+thermaltotank4_J,  !- <none>
    SET thermaltotankDw4_Wh=thermaltotank1_J*(1/3600),  !- <none>
    SET thermaltotankDw2_Wh=thermaltotank2_J*(1/3600),  !- <none>
    SET thermaltotankDw1_Wh=thermaltotank3_J*(1/3600),  !- <none>
    SET thermaltotankDw3_Wh=thermaltotank4_J*(1/3600),  !- <none>
    SET FCheatDW1=FCheatingEnergy1+FCheatingEnergy2,  !- <none>
    SET FCheatDW2=FCheatingEnergy3+FCheatingEnergy4,  !- <none>
    SET FCheatDW3=FCheatingEnergy5+FCheatingEnergy6,  !- <none>
    SET FCheatDW4=FCheatingEnergy7+FCheatingEnergy8,  !- <none>
    SET DW1_HPElectricEnergy_Wh=DW1_HPElectricEnergy*(1/3600),  !- <none>
    SET DW2_HPElectricEnergy_Wh=DW2_HPElectricEnergy*(1/3600),  !- <none>
    SET DW3_HPElectricEnergy_Wh=DW3_HPElectricEnergy*(1/3600),  !- <none>
    SET DW4_HPElectricEnergy_Wh=DW4_HPElectricEnergy*(1/3600),  !- <none>
    SET COP1=DW1_HPHeatingPower/(DW1_HPElectricPower+0.0000000001),  !- <none>
    SET COP2=DW2_HPHeatingPower/(DW2_HPElectricPower+0.0000000001),  !- <none>
    SET COP3=DW3_HPHeatingPower/(DW3_HPElectricPower+0.0000000001),  !- <none>
    SET COP4=DW4_HPHeatingPower/(DW4_HPElectricPower+0.0000000001),  !- <none>
    SET electricUsageEnergy1=ele1_all+ele2a+ele3,  !- <none>
    SET electricEnergyoptim = ele1+ele2a,  !- <none>
    IF ControlChargeEV>0,    !- <none>
    SET EVchargeStatus=1,    !- <none>
    ELSE,                    !- <none>
    SET EVchargeStatus=0,    !- <none>
    ENDIF,                   !- <none>
    IF ControlChargeEV2>0,   !- <none>
    SET EV2chargeStatus=1,   !- <none>
    ELSE,                    !- <none>
    SET EV2chargeStatus=0,   !- <none>
    ENDIF;                   !- <none>

!    SET AuxEnergyHeater78= AuxPowerHeater4*SystemTimestep*3600*(1/3600),  !- A29
!    SET AuxEnergyHeater34= AuxPowerHeater2*SystemTimestep*3600*(1/3600),!Wh
!    SET AuxEnergyHeater12= AuxPowerHeater1*SystemTimestep*3600*(1/3600),
!    SET AuxEnergyHeater56= AuxPowerHeater3*SystemTimestep*3600*(1/3600),
!    SET DW1auxtank=AuxEnergyHeater12,
!    SET DW2auxtank=AuxEnergyHeater34,
!    SET DW3auxtank=AuxEnergyHeater56,
!    SET DW4auxtank=AuxEnergyHeater78,

  EnergyManagementSystem:Program,
    EnergyConversion,        !- Name
    SET irradianceGlobal= (DirectRad*(@cos(@DegToRad(90-SolarAltitude))))+DiffuseRad,  !- Program Line 1
    SET DW1_HPelectricEnergy=DW1_HPelectricPower*SystemTimestep*3600*(1/3600),  !- Program Line 2
    SET DW2_HPelectricEnergy=DW2_HPelectricPower*SystemTimestep*3600*(1/3600),  !- <none>
    SET DW3_HPelectricEnergy=DW3_HPelectricPower*SystemTimestep*3600*(1/3600),  !- <none>
    SET DW4_HPelectricEnergy=DW4_HPelectricPower*SystemTimestep*3600*(1/3600),  !- <none>
    SET ZonesLightConsEnergytotal_Wh=ZonesLightConsEnergytotal*(1/3600),  !- <none>
    SET ZonesAppConsEnergytotal_Wh=ZonesAppConsEnergytotal*(1/3600),  !- <none>
    SET DW1_HPHeatingEnergy_Wh=DW1_HPHeatingEnergy*(1/3600),  !- <none>
    SET DW2_HPHeatingEnergy_Wh=DW2_HPHeatingEnergy*(1/3600),  !- <none>
    SET DW3_HPHeatingEnergy_Wh=DW3_HPHeatingEnergy*(1/3600),  !- <none>
    SET DW4_HPHeatingEnergy_Wh=DW4_HPHeatingEnergy*(1/3600),  !- <none>
    SET DW1_HPelectricEnergy_Wh=DW1_HPelectricEnergy*(1/3600),  !- <none>
    SET DW2_HPelectricEnergy_Wh=DW2_HPelectricEnergy*(1/3600),  !- <none>
    SET DW3_HPelectricEnergy_Wh=DW3_HPelectricEnergy*(1/3600),  !- <none>
    SET DW4_HPelectricEnergy_Wh=DW4_HPelectricEnergy*(1/3600),  !- <none>
    SET thermaltotank_Wh=thermaltotank_J*(1/3600),  !- <none>
    SET EnergyProduced_Wh=EnergyProduced*(1/3600),  !- <none>
    SET DemandEnergyFacility_Wh=DemandPowerFacility*SystemTimestep*3600*(1/3600),  !- <none>
    SET BatChargeEnergy_Wh=BatChargeEnergy*(1/3600),  !- <none>
    SET EVBatChargeEnergy_Wh=EVBatChargeEnergy*(1/3600),  !- <none>
    SET EV2BatChargeEnergy_Wh=EV2BatChargeEnergy*(1/3600),  !- <none>
    SET EV2BatDischargeEnergy_Wh=EV2BatDischargeEnergy*(1/3600),  !- <none>
    SET BatDischargeEnergy_Wh=BatDischargeEnergy*(1/3600),  !- <none>
    SET EVBatDischargeEnergy_Wh=EVBatDischargeEnergy*(1/3600),  !- <none>
    SET EnergyPurchased_Wh=PowerPurchased*180*(1/3600),  !- <none>
    SET EnergyProducedAtBus_Wh=PowerProducedAtBus*SystemTimestep*3600*(1/3600),  !- <none>
    SET DHWPumpEnergy_Wh=DHWPumpEnergy*(1/3600),  !- <none>
    SET DHW1PumpEnergy_Wh=DHW1PumpEnergy*(1/3600),  !- <none>
    SET DHW2PumpEnergy_Wh=DHW2PumpEnergy*(1/3600),  !- <none>
    SET DHW3PumpEnergy_Wh=DHW3PumpEnergy*(1/3600),  !- <none>
    SET TankLOSS1=Tank_LOSS1*(1/3600),  !- <none>
    SET TankLOSS2=Tank_LOSS2*(1/3600),  !- <none>
    SET TankLOSS3=Tank_LOSS3*(1/3600),  !- <none>
    SET TankLOSS4=Tank_LOSS4*(1/3600),  !- <none>
    SET LightEneCons1=LightEneConsTz1*(1/3600),  !- <none>
    SET LightEneCons2=LightEneConsTz2*(1/3600),  !- <none>
    SET LightEneCons3=LightEneConsTz3*(1/3600),  !- <none>
    SET LightEneCons4=LightEneConsTz4*(1/3600),  !- <none>
    SET LightEneCons5=LightEneConsTz5*(1/3600),  !- <none>
    SET LightEneCons6=LightEneConsTz6*(1/3600),  !- <none>
    SET LightEneCons7=LightEneConsTz7*(1/3600),  !- <none>
    SET LightEneCons8=LightEneConsTz8*(1/3600),  !- <none>
    SET AppEneCons1= AppEneConsTz1*(1/3600),  !- <none>
    SET AppEneCons2= AppEneConsTz2*(1/3600),  !- <none>
    SET AppEneCons3= AppEneConsTz3*(1/3600),  !- <none>
    SET AppEneCons4= AppEneConsTz4*(1/3600),  !- <none>
    SET AppEneCons5= AppEneConsTz5*(1/3600),  !- <none>
    SET AppEneCons6= AppEneConsTz6*(1/3600),  !- <none>
    SET AppEneCons7= AppEneConsTz7*(1/3600),  !- <none>
    SET AppEneCons8= AppEneConsTz8*(1/3600),  !- <none>
    SET FCheatingtot_Wh=FCheatingtot*(1/3600),  !- <none>
    SET FCheatingEnergy_1=FCheatingEnergy1*(1/3600),  !- <none>
    SET FCheatingEnergy_2=FCheatingEnergy2*(1/3600),  !- <none>
    SET FCheatingEnergy_3=FCheatingEnergy3*(1/3600),  !- <none>
    SET FCheatingEnergy_4=FCheatingEnergy4*(1/3600),  !- <none>
    SET FCheatingEnergy_5=FCheatingEnergy5*(1/3600),  !- <none>
    SET FCheatingEnergy_6=FCheatingEnergy6*(1/3600),  !- <none>
    SET FCheatingEnergy_7=FCheatingEnergy7*(1/3600),  !- <none>
    SET FCheatingEnergy_8=FCheatingEnergy8*(1/3600),  !- <none>
    SET FCfansEnergy_1=FCfansEnergy1*(1/3600),  !- <none>
    SET FCfansEnergy_2=FCfansEnergy2*(1/3600),  !- <none>
    SET FCfansEnergy_3=FCfansEnergy3*(1/3600),  !- <none>
    SET FCfansEnergy_4=FCfansEnergy4*(1/3600),  !- <none>
    SET FCfansEnergy_5=FCfansEnergy5*(1/3600),  !- <none>
    SET FCfansEnergy_6=FCfansEnergy6*(1/3600),  !- <none>
    SET FCfansEnergy_7=FCfansEnergy7*(1/3600),  !- <none>
    SET FCfansEnergy_8=FCfansEnergy8*(1/3600),  !- <none>
    SET DW1DHWcons_Wh=DW1DHWcons*SystemTimestep*3600*(1/3600),  !- <none>
    SET DW2DHWcons_Wh=DW2DHWcons*SystemTimestep*3600*(1/3600),  !- <none>
    SET DW3DHWcons_Wh=DW3DHWcons*SystemTimestep*3600*(1/3600),  !- <none>
    SET DW4DHWcons_Wh=DW4DHWcons*SystemTimestep*3600*(1/3600),  !- <none>
    SET DHWdemandtotal_Wh=DW1DHWcons_Wh+DW2DHWcons_Wh+DW3DHWcons_Wh+DW4DHWcons_Wh;  !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

  EnergyManagementSystem:GlobalVariable,
    PumpsEnergy,             !- Erl Variable 1 Name
    EV2CHARGESTATUS,         !- Erl Variable 2 Name
    EV2BatChargeEnergy_Wh,   !- Erl Variable 3 Name
    EV2BatDischargeEnergy_Wh,!- <none>
    DW1_HPHeatingEnergy_Wh,  !- <none>
    DW2_HPHeatingEnergy_Wh,  !- <none>
    DW3_HPHeatingEnergy_Wh,  !- <none>
    DW4_HPHeatingEnergy_Wh,  !- <none>
    DW1_HPElectricEnergy_Wh, !- <none>
    DW2_HPElectricEnergy_Wh, !- <none>
    DW3_HPElectricEnergy_Wh, !- <none>
    DW4_HPElectricEnergy_Wh, !- <none>
    DW1_COP,                 !- <none>
    DW2_COP,                 !- <none>
    DW3_COP,                 !- <none>
    DW4_COP,                 !- <none>
    COP1,                    !- <none>
    COP2,                    !- <none>
    COP3,                    !- <none>
    COP4,                    !- <none>
    EnergyProducedAtBus_Wh,  !- <none>
    EVchargeStatus,          !- <none>
    SPF1,                    !- <none>
    SPF2,                    !- <none>
    SPF3,                    !- <none>
    SPF4,                    !- <none>
    ele4,                    !- <none>
    thermaltotank_J,         !- <none>
    thermaltotank_Wh,        !- <none>
    ThermalToHeatingEnergy_Wh,  !- <none>
    PumpsEnergy1,            !- <none>
    PumpsEnergy2,            !- <none>
    DW1auxTank,              !- <none>
    DW2auxTank,              !- <none>
    DW3auxTank,              !- <none>
    DW4auxTank,              !- <none>
    DW1light,                !- <none>
    DW2light,                !- <none>
    DW3light,                !- <none>
    DW4light,                !- <none>
    DW1app,                  !- <none>
    DW2app,                  !- <none>
    DW3app,                  !- <none>
    DW4app,                  !- <none>
    DW1electricAux,          !- <none>
    DW2electricAux,          !- <none>
    DW3electricAux,          !- <none>
    DW4electricAux,          !- <none>
    electricDW_1,            !- <none>
    electricDW_2,            !- <none>
    electricDW_3,            !- <none>
    electricDW_4,            !- <none>
    electricDW_1_all,        !- <none>
    electricDW_2_all,        !- <none>
    electricDW_3_all,        !- <none>
    electricDW_4_all,        !- <none>
    DW3_EV,                  !- <none>
    DW2_EV,                  !- <none>
    DemandEnergyFacility_Wh; !- <none>

  EnergyManagementSystem:GlobalVariable,
    EnergyProduced_Wh,       !- Erl Variable 1 Name
    ZonesFansCons,           !- Erl Variable 2 Name
    ele1_all,                !- Erl Variable 3 Name
    ele1;                    !- <none>

  EnergyManagementSystem:GlobalVariable,
    ele2,                    !- Erl Variable 1 Name
    ele3;                    !- Erl Variable 2 Name

  EnergyManagementSystem:GlobalVariable,
    electricUsageEnergy,     !- Erl Variable 1 Name
    electricUsageEnergy1,    !- Erl Variable 2 Name
    electricEnergyoptim;     !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    Waterheater1_signal;     !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Waterheater2_signal,     !- Erl Variable 1 Name
    Waterheater3_signal,     !- Erl Variable 2 Name
    Waterheater4_signal;     !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    SDW1,                    !- Erl Variable 1 Name
    SDW2,                    !- Erl Variable 2 Name
    SDW3;                    !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    SDW4,                    !- Erl Variable 1 Name
    EVBatChargeEnergy_Wh;    !- Erl Variable 2 Name

  EnergyManagementSystem:GlobalVariable,
    DW1_HeatPumpStatus,      !- Erl Variable 1 Name
    DW2_HeatPumpStatus,      !- Erl Variable 2 Name
    DW3_HeatPumpStatus,      !- Erl Variable 3 Name
    DW4_HeatPumpStatus,      !- <none>
    DHWdemandtotal,          !- <none>
    DHWdemandtotal_Wh;       !- <none>

  EnergyManagementSystem:GlobalVariable,
    HPconsEnergy_Wh,         !- Erl Variable 1 Name
    EVBatDischargeEnergy_Wh; !- Erl Variable 2 Name

  EnergyManagementSystem:GlobalVariable,
    BatChargeEnergy_Wh,      !- Erl Variable 1 Name
    BatDischargeEnergy_Wh,   !- Erl Variable 2 Name
    ele2a,                   !- Erl Variable 3 Name
    EnergyPurchased_Wh;      !- <none>

  EnergyManagementSystem:GlobalVariable,
    AuxDHWEnergy_Wh,         !- Erl Variable 1 Name
    ZonesLightConsEnergytotal_Wh;  !- Erl Variable 2 Name

  EnergyManagementSystem:GlobalVariable,
    ZonesLightConsEnergytotal,  !- Erl Variable 1 Name
    ZonesAppConsEnergytotal_Wh,  !- Erl Variable 2 Name
    ZonesAppConsEnergytotal; !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    WaterHeaterHeatLossEnergy_Wh;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    DHWdemandEnergy2,        !- Erl Variable 1 Name
    DHWdemandEnergy3,        !- Erl Variable 2 Name
    DHWdemandEnergy4;        !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    DHWLossesTankEnergyZone12,  !- Erl Variable 1 Name
    DHWLossesTankEnergyZone34,  !- Erl Variable 2 Name
    DHWLossesTankEnergyZone56;  !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    DHWLossesTankEnergyZone78,  !- Erl Variable 1 Name
    AuxEnergyHeater12,       !- Erl Variable 2 Name
    AuxEnergyHeater34;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    AuxEnergyHeater56,       !- Erl Variable 1 Name
    AuxEnergyHeater78,       !- Erl Variable 2 Name
    LightEneCons1;           !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    LightEneCons2,           !- Erl Variable 1 Name
    LightEneCons3,           !- Erl Variable 2 Name
    LightEneCons4;           !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    LightEneCons5,           !- Erl Variable 1 Name
    LightEneCons6,           !- Erl Variable 2 Name
    LightEneCons7;           !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    LightEneCons8,           !- Erl Variable 1 Name
    AppEneCons1,             !- Erl Variable 2 Name
    AppEneCons2;             !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    AppEneCons3,             !- Erl Variable 1 Name
    AppEneCons4,             !- Erl Variable 2 Name
    AppEneCons5;             !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    AppEneCons6,             !- Erl Variable 1 Name
    AppEneCons7,             !- Erl Variable 2 Name
    AppEneCons8;             !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCheatingtot,            !- Erl Variable 1 Name
    FCheatingEnergy_1,       !- Erl Variable 2 Name
    FCheatingEnergy_2;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCheatingEnergy_3,       !- Erl Variable 1 Name
    FCheatingEnergy_4,       !- Erl Variable 2 Name
    FCheatingEnergy_5;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCheatingEnergy_6,       !- Erl Variable 1 Name
    FCheatingEnergy_7,       !- Erl Variable 2 Name
    FCheatingEnergy_8;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCfansEnergy_1,          !- Erl Variable 1 Name
    FCfansEnergy_2,          !- Erl Variable 2 Name
    FCfansEnergy_3;          !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCfansEnergy_4,          !- Erl Variable 1 Name
    FCfansEnergy_5,          !- Erl Variable 2 Name
    FCfansEnergy_6;          !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    FCfansEnergy_7,          !- Erl Variable 1 Name
    FCfansEnergy_8,          !- Erl Variable 2 Name
    TankLOSS1;               !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    TankLOSS2,               !- Erl Variable 1 Name
    TankLOSS3,               !- Erl Variable 2 Name
    TankLOSS4;               !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    TanksLoss,               !- Erl Variable 1 Name
    FCheatingtot_Wh,         !- Erl Variable 2 Name
    HotWaterPumpEnergy_Wh,   !- Erl Variable 3 Name
    electricToAuxDHWenergy;  !- <none>

  EnergyManagementSystem:GlobalVariable,
    DHWPumpEnergy_Wh,        !- Erl Variable 1 Name
    DHW1PumpEnergy_Wh,       !- Erl Variable 2 Name
    DHW2PumpEnergy_Wh;       !- Erl Variable 3 Name

  EnergyManagementSystem:GlobalVariable,
    DHW3PumpEnergy_Wh,       !- Erl Variable 1 Name
    EvaporatorLoopPumpEnergy_Wh,  !- Erl Variable 2 Name
    ZonesElectricAuxEnTotal, !- Erl Variable 3 Name
    AuxEnergyTot,            !- <none>
    AuxPowerTot,             !- <none>
    DW1elePowerAux,          !- <none>
    DW2elePowerAux,          !- <none>
    DW3elePowerAux,          !- <none>
    DW4elePowerAux,          !- <none>
    thermaltotankDw1_Wh,     !- <none>
    thermaltotankDw2_Wh,     !- <none>
    thermaltotankDw3_Wh,     !- <none>
    thermaltotankDw4_Wh,     !- <none>
    AuxPowerHeater1,         !- <none>
    AuxPowerHeater2,         !- <none>
    AuxPowerHeater3,         !- <none>
    irradianceGlobal,        !- <none>
    AuxPowerHeater4;         !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

  EnergyManagementSystem:OutputVariable,
    DHWdemandtotal,          !- Name
    DHWdemandtotal_Wh,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW1_thermalToHeatingEnergy,  !- Name
    DW1_HPHeatingEnergy_Wh,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW2_thermalToHeatingEnergy,  !- Name
    DW2_HPHeatingEnergy_Wh,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW3_thermalToHeatingEnergy,  !- Name
    DW3_HPHeatingEnergy_Wh,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW4_thermalToHeatingEnergy,  !- Name
    DW4_HPHeatingEnergy_Wh,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW1_electricToThermalEnergy,  !- Name
    DW1_HPElectricEnergy_Wh, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW2_electricToThermalEnergy,  !- Name
    DW2_HPElectricEnergy_Wh, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW3_electricToThermalEnergy,  !- Name
    DW3_HPElectricEnergy_Wh, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW4_electricToThermalEnergy,  !- Name
    DW4_HPElectricEnergy_Wh, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

!EnergyManagementSystem:OutputVariable,
!    AuxPowerDHW1,        !- Name
!    AuxPowerHeater1,     !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    SystemTimestep;          !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    AuxPowerDHW2,        !- Name
!    AuxPowerHeater2,     !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    SystemTimestep;          !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    AuxPowerDHW3,        !- Name
!    AuxPowerHeater3,     !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    SystemTimestep;          !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    AuxPowerDHW4,        !- Name
!    AuxPowerHeater4,     !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermaltotankDw1,        !- Name
    thermaltotankDw1_Wh,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermaltotankDw2,        !- Name
    thermaltotankDw2_Wh,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermaltotankDw3,        !- Name
    thermaltotankDw3_Wh,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermaltotankDw4,        !- Name
    thermaltotankDw4_Wh,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW1electricPowerAux,     !- Name
    DW1elePowerAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW2electricPowerAux,     !- Name
    DW2elePowerAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW3electricPowerAux,     !- Name
    DW3elePowerAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW4electricPowerAux,     !- Name
    DW4elePowerAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    GlobalIrradiance,        !- Name
    irradianceGlobal,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    TankLossDW1,             !- Name
    TankLOSS1,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    TankLossDW2,             !- Name
    TankLOSS2,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    TankLossDW3,             !- Name
    TankLOSS3,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    TankLossDW4,             !- Name
    TankLOSS4,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    D1electricAux,           !- Name
    DW1electricAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    D2electricAux,           !- Name
    DW2electricAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    D3electricAux,           !- Name
    DW3electricAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    D4electricAux,           !- Name
    DW4electricAux,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToTankEnergy,     !- Name
    thermaltotank_Wh,        !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    PowerPurchased_W,        !- Name
    PowerPurchased,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricDW1,             !- Name
    electricDW_1,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricDW2,             !- Name
    electricDW_2,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricDW3,             !- Name
    electricDW_3,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricDW4,             !- Name
    electricDW_4,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DemandEnergyFacility,    !- Name
    DemandEnergyFacility_Wh, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    ElectricUsageEnergytot,  !- Name
    electricUsageEnergy1,    !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    ElectricEnergyopt,       !- Name
    electricEnergyoptim,     !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

!EnergyManagementSystem:OutputVariable,
!    FlowTank_1,              !- Name
!    FlowTank1,               !- EMS Variable Name
!    Averaged,                !- Type of Data in Variable
!    SystemTimestep;          !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    FlowTank_2,              !- Name
!    FlowTank2,               !- EMS Variable Name
!    Averaged,                !- Type of Data in Variable
!    SystemTimestep;          !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    FlowTank_3,              !- Name
!    FlowTank3,               !- EMS Variable Name
!    Averaged,                !- Type of Data in Variable
!    SystemTimestep;          !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    FlowTank_4,              !- Name
!    FlowTank4,               !- EMS Variable Name
!    Averaged,                !- Type of Data in Variable
!    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW1_COP,                 !- Name
    COP1,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW2_COP,                 !- Name
    COP2,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW3_COP,                 !- Name
    COP3,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW4_COP,                 !- Name
    COP4,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    TanksHeatlosses,         !- Name
    TanksLoss,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZone,  !- Name
    FCheatingtot_Wh,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW1_HPstatus,            !- Name
    DW1_HeatPumpStatus,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW2_HPstatus,            !- Name
    DW2_HeatPumpStatus,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW3_HPstatus,            !- Name
    DW3_HeatPumpStatus,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    DW4_HPstatus,            !- Name
    DW4_HeatPumpStatus,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToBatteryEnergy_Charged,  !- Name
    BatChargeEnergy_Wh,      !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EVelectricToBatteryEnergy_Charged,  !- Name
    EVBatChargeEnergy_Wh,    !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EV2electricToBatteryEnergy_Charged,  !- Name
    EV2BatChargeEnergy_Wh,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToBatteryEnergy_Discharged,  !- Name
    BatDischargeEnergy_Wh,   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EVStatus,                !- Name
    EVchargeStatus,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EV2Status,               !- Name
    EV2chargeStatus,         !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EVelectricToBatteryEnergy_Discharged,  !- Name
    EVBatDischargeEnergy_Wh, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EV2electricToBatteryEnergy_Discharged,  !- Name
    EV2BatDischargeEnergy_Wh,!- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricUsageEnergy,     !- Name
    EnergyPurchased_Wh,      !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAuxPower,      !- Name
    AuxPowerTot,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAuxEnergy,     !- Name
    AuxEnergyTot,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergy,!- Name
    ZonesLightConsEnergytotal,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergy,  !- Name
    ZonesAppConsEnergytotal, !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    LossesTanks,             !- Name
    WaterHeaterHeatLossEnergy_Wh,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

!EnergyManagementSystem:OutputVariable,
!    DHWdemandEnergyZoneDW3,  !- Name
!    DHWdemandEnergy1,        !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    ZoneTimestep;            !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    DHWdemandEnergyZoneDW2,  !- Name
!    DHWdemandEnergy2,        !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    ZoneTimestep;            !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    DHWdemandEnergyZoneDW4,  !- Name
!    DHWdemandEnergy3,        !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    ZoneTimestep;            !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    DHWdemandEnergyZoneDW1,  !- Name
!    DHWdemandEnergy1,        !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    ZoneTimestep;            !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    AuxEnergyHeaterDW1,      !- Name
!    AuxEnergyHeater12,       !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    ZoneTimestep;            !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    AuxEnergyHeaterDW2,      !- Name
!    AuxEnergyHeater34,       !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    ZoneTimestep;            !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    AuxEnergyHeaterDW3,      !- Name
!    AuxEnergyHeater56,       !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    ZoneTimestep;            !- Update Frequency
!EnergyManagementSystem:OutputVariable,
!    AuxEnergyHeaterDW4,      !- Name
!    AuxEnergyHeater78,       !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz1,  !- Name
    LightEneCons1,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz2,  !- Name
    LightEneCons2,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz3,  !- Name
    LightEneCons3,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz4,  !- Name
    LightEneCons4,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz5,  !- Name
    LightEneCons5,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz6,  !- Name
    LightEneCons6,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz7,  !- Name
    LightEneCons7,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToLightingEnergyZoneTz8,  !- Name
    LightEneCons8,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz1,  !- Name
    AppEneCons1,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz2,  !- Name
    AppEneCons2,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz3,  !- Name
    AppEneCons3,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz4,  !- Name
    AppEneCons4,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz5,  !- Name
    AppEneCons5,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz6,  !- Name
    AppEneCons6,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz7,  !- Name
    AppEneCons7,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    electricToAppliancesEnergyZoneTz8,  !- Name
    AppEneCons8,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz1,  !- Name
    FCheatingEnergy_1,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz2,  !- Name
    FCheatingEnergy_2,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz3,  !- Name
    FCheatingEnergy_3,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz4,  !- Name
    FCheatingEnergy_4,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz5,  !- Name
    FCheatingEnergy_5,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz6,  !- Name
    FCheatingEnergy_6,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz7,  !- Name
    FCheatingEnergy_7,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    thermalToHeatingEnergyZoneTz8,  !- Name
    FCheatingEnergy_8,       !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    EnergyProducedcheck,     !- Name
    EnergyProduced,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

!EnergyManagementSystem:OutputVariable,
!    RequestedPowercheck,     !- Name
!    RequestedPower,          !- EMS Variable Name
!    Summed,                  !- Type of Data in Variable
!    ZoneTimestep;            !- Update Frequency

  EnergyManagementSystem:OutputVariable,
    SPF,                     !- Name
    SPF1,                    !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep;            !- Update Frequency

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    Chilled Water Loop Availability,  !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    DHW Loop Availability,   !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    DHW Loop 1 Availability, !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    DHW Loop 2 Availability, !- Name
    On;                      !- Schedule Name

  AvailabilityManager:Scheduled,
    DHW Loop 3 Availability, !- Name
    On;                      !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    Chilled Water Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Chilled Water Loop Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    DHW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DHW Loop Availability;   !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    DHW Loop 1 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DHW Loop 1 Availability; !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    DHW Loop 2 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DHW Loop 2 Availability; !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    DHW Loop 3 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DHW Loop 3 Availability; !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    Setpoint Manager Chilled Water,  !- Name
    Temperature,             !- Control Variable
    Chilled_Water_Flow_Set_Point_6degrees,  !- Schedule Name
    Setpoint Manager Chilled Water Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager DHW,    !- Name
    Temperature,             !- Control Variable
    45degrees,               !- Schedule Name
    Setpoint Manager DHW Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DHW Loop 1 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    45degrees,               !- Schedule Name
    DHW Loop 1 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DHW Loop 2 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    45degrees,               !- Schedule Name
    DHW Loop 2 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    DHW Loop 3 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    45degrees,               !- Schedule Name
    DHW Loop 3 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PHOTOVOLTAIC ===========
!Generator:MicroTurbine,
!    FakePV,                  !- Name
!    10750,                   !- Reference Electrical Power Output {W}
!    ,                        !- Minimum Full Load Electrical Power Output {W}
!    10750,                   !- Maximum Full Load Electrical Power Output {W}
!    1,                       !- Reference Electrical Efficiency Using Lower Heating Value
!    1,                       !- Reference Combustion Air Inlet Temperature {C}
!    1,                       !- Reference Combustion Air Inlet Humidity Ratio {kgWater/kgDryAir}
!    1,                       !- Reference Elevation {m}
!    pvfake,                  !- Electrical Power Function of Temperature and Elevation Curve Name
!    pvfake_quadratic,                  !- Electrical Efficiency Function of Temperature Curve Name
!    pvfake_quadratic,                  !- Electrical Efficiency Function of Part Load Ratio Curve Name
!    NaturalGas,              !- Fuel Type
!    50000,                   !- Fuel Higher Heating Value {kJ/kg}
!    45450,                   !- Fuel Lower Heating Value {kJ/kg}
!    ,                        !- Standby Power {W}
!    ,                        !- Ancillary Power {W}
!    ,                        !- Ancillary Power Function of Fuel Input Curve Name
!    ,                        !- Heat Recovery Water Inlet Node Name
!    ,                        !- Heat Recovery Water Outlet Node Name
!    ,                        !- Reference Thermal Efficiency Using Lower Heat Value
!    ,                        !- Reference Inlet Water Temperature {C}
!    PlantControl;            !- Heat Recovery Water Flow Operating Mode

  Generator:Photovoltaic,
    PVpanels,                !- Name
    Pv_surface,              !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    15percentEffPVh83Area,   !- Module Performance Name
    Decoupled,  !- Heat Transfer Integration Mode
    14,                      !- Number of Series Strings in Parallel {dimensionless}
    3;                       !- Number of Modules in Series {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: PHOTOVOLTAICPERFORMANCE:SIMPLE ===========

  PhotovoltaicPerformance:Simple,
    15percentEffPVh83Area,   !- Name
    0.83,                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.158;                   !- Value for Cell Efficiency if Fixed

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

  ElectricLoadCenter:Generators,
    Generator List,          !- Name
    PVpanels,                !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    10750.0,                 !- Generator 1 Rated Electric Power Output {W}
    On,                      !- Generator 1 Availability Schedule Name
    ;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:SIMPLE ===========

  ElectricLoadCenter:Inverter:Simple,
    Example Inverter - Simple,  !- Name
    On,                      !- Availability Schedule Name
    ,                        !- Zone Name
    0.3,                     !- Radiative Fraction
    0.95;                    !- Inverter Efficiency

  ElectricLoadCenter:Inverter:Simple,
    Example Inverter - SimpleElectricCar,  !- Name
    On,                      !- Availability Schedule Name
    ,                        !- Zone Name
    0.3,                     !- Radiative Fraction
    0.95;                    !- Inverter Efficiency

  ElectricLoadCenter:Inverter:Simple,
    Example Inverter - SimpleElectricCar2,  !- Name
    On,                      !- Availability Schedule Name
    ,                        !- Zone Name
    0.3,                     !- Radiative Fraction
    0.95;                    !- Inverter Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:STORAGE:BATTERY ===========

  ElectricLoadCenter:Storage:Battery,
    Synerion 24M,            !- Name
    ,                        !- Availability Schedule Name
    ,                        !- Zone Name
    0,                       !- Radiative Fraction
    1,                       !- Number of Battery Modules in Parallel
    5,                       !- Number of Battery Modules in Series
    85,                      !- Maximum Module Capacity {Ah}
    0,                       !- Initial Fractional State of Charge
    1,                       !- Fraction of Available Charge Capacity
    1,                       !- Change Rate from Bound Charge to Available Charge {1/hr}
    28,                      !- Fully Charged Module Open Circuit Voltage {V}
    23.25,                   !- Fully Discharged Module Open Circuit Voltage {V}
    Synerion 24M BatteryChargeCurve,  !- Voltage Change Curve Name for Charging
    Synerion 24M BatteryDischargeCurve,  !- Voltage Change Curve Name for Discharging
    0.017,                   !- Module Internal Electrical Resistance {ohms}
    150,                     !- Maximum Module Discharging Current {A}
    21,                      !- Module Cut-off Voltage {V}
    1,                       !- Module Charge Rate Limit
    No;                      !- Battery Life Calculation

  ElectricLoadCenter:Storage:Battery,
    Synerion 24M for electric car,  !- Name
    ,                        !- Availability Schedule Name
    ,                        !- Zone Name
    0,                       !- Radiative Fraction
    2,                       !- Number of Battery Modules in Parallel
    1,                       !- Number of Battery Modules in Series
    32.4,                    !- Maximum Module Capacity {Ah}
    1,                       !- Initial Fractional State of Charge
    1,                       !- Fraction of Available Charge Capacity
    1,                       !- Change Rate from Bound Charge to Available Charge {1/hr}
    395,                     !- Fully Charged Module Open Circuit Voltage {V}
    352.7,                   !- Fully Discharged Module Open Circuit Voltage {V}
    Synerion 24M BatteryChargeCurveEV,  !- Voltage Change Curve Name for Charging
    Synerion 24M BatteryDischargeCurveEV,  !- Voltage Change Curve Name for Discharging
    0.17,                    !- Module Internal Electrical Resistance {ohms}
    250,                     !- Maximum Module Discharging Current {A}
    290,                     !- Module Cut-off Voltage {V}
    1,                       !- Module Charge Rate Limit
    No;                      !- Battery Life Calculation

  ElectricLoadCenter:Storage:Battery,
    Synerion 24M for electric car2,  !- Name
    ,                        !- Availability Schedule Name
    ,                        !- Zone Name
    0,                       !- Radiative Fraction
    2,                       !- Number of Battery Modules in Parallel
    1,                       !- Number of Battery Modules in Series
    32.4,                    !- Maximum Module Capacity {Ah}
    1,                       !- Initial Fractional State of Charge
    1,                       !- Fraction of Available Charge Capacity
    1,                       !- Change Rate from Bound Charge to Available Charge {1/hr}
    395,                     !- Fully Charged Module Open Circuit Voltage {V}
    352.7,                   !- Fully Discharged Module Open Circuit Voltage {V}
    Synerion 24M BatteryChargeCurveEV,  !- Voltage Change Curve Name for Charging
    Synerion 24M BatteryDischargeCurveEV,  !- Voltage Change Curve Name for Discharging
    0.17,                    !- Module Internal Electrical Resistance {ohms}
    250,                     !- Maximum Module Discharging Current {A}
    290,                     !- Module Cut-off Voltage {V}
    1,                       !- Module Charge Rate Limit
    No;                      !- Battery Life Calculation

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

  ElectricLoadCenter:Distribution,
    DC with inverter and Synerion 24M,  !- Name
    Generator List,          !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    ,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverterDCStorage,  !- Electrical Buss Type
    Example Inverter - Simple,  !- Inverter Name
    Synerion 24M,            !- Electrical Storage Object Name
    ,                        !- Transformer Object Name
    TrackChargeDischargeSchedules,  !- Storage Operation Scheme
    ,                        !- Storage Control Track Meter Name
    ACDCConverter,           !- Storage Converter Object Name
    ,                        !- Maximum Storage State of Charge Fraction
    ,                        !- Minimum Storage State of Charge Fraction
    4000,                    !- Design Storage Control Charge Power {W}
    StorageChargeSchedule,   !- Storage Charge Power Fraction Schedule Name
    4000,                    !- Design Storage Control Discharge Power {W}
    StorageDischargeSchedule;!- Storage Discharge Power Fraction Schedule Name

  ElectricLoadCenter:Distribution,
    DC with inverter and Synerion 24M for electric car,  !- Name
    ,                        !- Generator List Name
    ,                        !- Generator Operation Scheme Type
    ,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverterDCStorage,  !- Electrical Buss Type
    Example Inverter - SimpleElectricCar,  !- Inverter Name
    Synerion 24M for electric car,  !- Electrical Storage Object Name
    ,                        !- Transformer Object Name
    TrackChargeDischargeSchedules,  !- Storage Operation Scheme
    ,                        !- Storage Control Track Meter Name
    ACDCConverterElectricCar,!- Storage Converter Object Name
    ,                        !- Maximum Storage State of Charge Fraction
    ,                        !- Minimum Storage State of Charge Fraction
    3700,                    !- Design Storage Control Charge Power {W}
    EVStorageChargeSchedule, !- Storage Charge Power Fraction Schedule Name
    3700,                    !- Design Storage Control Discharge Power {W}
    EVdischarge_Dw2_schedule;!- Storage Discharge Power Fraction Schedule Name

  ElectricLoadCenter:Distribution,
    DC with inverter and Synerion 24M for electric car2,  !- Name
    ,                        !- Generator List Name
    ,                        !- Generator Operation Scheme Type
    ,                        !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverterDCStorage,  !- Electrical Buss Type
    Example Inverter - SimpleElectricCar2,  !- Inverter Name
    Synerion 24M for electric car2,  !- Electrical Storage Object Name
    ,                        !- Transformer Object Name
    TrackChargeDischargeSchedules,  !- Storage Operation Scheme
    ,                        !- Storage Control Track Meter Name
    ACDCConverterElectricCar2,  !- Storage Converter Object Name
    ,                        !- Maximum Storage State of Charge Fraction
    ,                        !- Minimum Storage State of Charge Fraction
    3700,                    !- Design Storage Control Charge Power {W}
    EV2StorageChargeSchedule,!- Storage Charge Power Fraction Schedule Name
    3700,                    !- Design Storage Control Discharge Power {W}
    EVdischarge_Dw3_schedule;!- Storage Discharge Power Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:STORAGE:CONVERTER ===========

  ElectricLoadCenter:Storage:Converter,
    ACDCConverter,           !- Name
    On,                      !- Availability Schedule Name
    SimpleFixed,             !- Power Conversion Efficiency Method
    0.95;                    !- Simple Fixed Efficiency

  ElectricLoadCenter:Storage:Converter,
    ACDCConverterElectricCar,!- Name
    On,                      !- Availability Schedule Name
    SimpleFixed,             !- Power Conversion Efficiency Method
    0.95;                    !- Simple Fixed Efficiency

  ElectricLoadCenter:Storage:Converter,
    ACDCConverterElectricCar2,  !- Name
    On,                      !- Availability Schedule Name
    SimpleFixed,             !- Power Conversion Efficiency Method
    0.95;                    !- Simple Fixed Efficiency

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    P4_TZ_7_DayArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0000096,               !- Peak Flow Rate {m3/s}
    DHWbcn4yearly,           !- Flow Rate Fraction Schedule Name
    45degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P4_TZ_8_NightArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0,                     !- Peak Flow Rate {m3/s}
    DHWbcn4yearly,           !- Flow Rate Fraction Schedule Name
    45degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P2_TZ_4_NightArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0,                     !- Peak Flow Rate {m3/s}
    DHWbcn2yearly,           !- Flow Rate Fraction Schedule Name
    45degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P2_TZ_3_DayArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0000095,               !- Peak Flow Rate {m3/s}
    DHWbcn2yearly,           !- Flow Rate Fraction Schedule Name
    45degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P1_TZ_2_NightArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0,                     !- Peak Flow Rate {m3/s}
    DHWbcn1yearly,           !- Flow Rate Fraction Schedule Name
    45degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P1_TZ_1_DayArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0000043,               !- Peak Flow Rate {m3/s}
    DHWbcn1yearly,           !- Flow Rate Fraction Schedule Name
    45degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P3_TZ_5_DayArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0.0000095,               !- Peak Flow Rate {m3/s}
    DHWbcn3yearly,           !- Flow Rate Fraction Schedule Name
    45degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    P3_TZ_6_NightArea Water Outlet,  !- Name
    ,                        !- End-Use Subcategory
    0,                       !- Peak Flow Rate {m3/s}
    DHWbcn3yearly,           !- Flow Rate Fraction Schedule Name
    45degrees,               !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Off,                     !- Sensible Fraction Schedule Name
    Off;                     !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    Grupo de Salida de Agua, !- Name
    Grupo de Salida de Agua Water Inlet Node,  !- Inlet Node Name
    Grupo de Salida de Agua Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    P1_TZ_2_NightArea Water Outlet,  !- Water Use Equipment 1 Name
    P1_TZ_1_DayArea Water Outlet;  !- Water Use Equipment 2 Name

  WaterUse:Connections,
    Water Outlet Group 1,    !- Name
    Water Outlet Group 1 Water Inlet Node,  !- Inlet Node Name
    Water Outlet Group 1 Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    P2_TZ_4_NightArea Water Outlet,  !- Water Use Equipment 1 Name
    P2_TZ_3_DayArea Water Outlet;  !- Water Use Equipment 2 Name

  WaterUse:Connections,
    Water Outlet Group 2,    !- Name
    Water Outlet Group 2 Water Inlet Node,  !- Inlet Node Name
    Water Outlet Group 2 Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    P3_TZ_5_DayArea Water Outlet,  !- Water Use Equipment 1 Name
    P3_TZ_6_NightArea Water Outlet;  !- Water Use Equipment 2 Name

  WaterUse:Connections,
    Water Outlet Group 3,    !- Name
    Water Outlet Group 3 Water Inlet Node,  !- Inlet Node Name
    Water Outlet Group 3 Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    1500.000,                !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    P4_TZ_7_DayArea Water Outlet,  !- Water Use Equipment 1 Name
    P4_TZ_8_NightArea Water Outlet;  !- Water Use Equipment 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

  Curve:Linear,
    100% efficient,          !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    HPWHHeatingCapFAirFlow,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPWHHeatingCapFWaterFlow,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPWHHeatingCOPFAirFlow,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPWHHeatingCOPFWaterFlow,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    HPWHPLFFPLR,             !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
!Curve:Cubic,
!    New style low temperature boiler,  !- Name
!    0.83888652,              !- Coefficient1 Constant
!    0.132579019,             !- Coefficient2 x
!    -0.17028503,             !- Coefficient3 x**2
!    0.047468326,             !- Coefficient4 x**3
!    0.1,                     !- Minimum Value of x
!    1;                       !- Maximum Value of x

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

  Curve:Cubic,
    PartLoadCurveForGasHeatingCoil,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    HPWHHeatingCapFTemp,     !- Name
    0.369827,                !- Coefficient1 Constant
    0.043341,                !- Coefficient2 x
    -.00023,                 !- Coefficient3 x**2
    0.000466,                !- Coefficient4 y
    0.000026,                !- Coefficient5 y**2
    -.00027,                 !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    HPWHHeatingCOPFTemp,     !- Name
    1.19713,                 !- Coefficient1 Constant
    0.077849,                !- Coefficient2 x
    -.0000016,               !- Coefficient3 x**2
    -.02675,                 !- Coefficient4 y
    0.000296,                !- Coefficient5 y**2
    -.00112,                 !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    40,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    90,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:RECTANGULARHYPERBOLA2 ===========

  Curve:RectangularHyperbola2,
    Synerion 24M BatteryDischargeCurve,  !- Name
    424,                     !- Coefficient1 C1
    84.9,                    !- Coefficient2 C2
    -9.729,                  !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output

  Curve:RectangularHyperbola2,
    Synerion 24M BatteryChargeCurve,  !- Name
    14.49,                   !- Coefficient1 C1
    -70.95,                  !- Coefficient2 C2
    4.787,                   !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output

  Curve:RectangularHyperbola2,
    Synerion 24M BatteryDischargeCurveEV,  !- Name
    466.1,                   !- Coefficient1 C1
    82.46,                   !- Coefficient2 C2
    -44.76,                  !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output

  Curve:RectangularHyperbola2,
    Synerion 24M BatteryChargeCurveEV,  !- Name
    48.31,                   !- Coefficient1 C1
    -39.68,                  !- Coefficient2 C2
    44.7,                    !- Coefficient3 C3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    -100,                    !- Minimum Curve Output
    100;                     !- Maximum Curve Output

  Shading:Building:Detailed,
    9817BA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,13.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.600000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.600000000000,12.950000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    7DE8FA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,12.950000000000,11.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,12.950000000000,11.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    CE91A0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.400000000000,12.950000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.400000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,13.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    EF6940,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,13.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.300000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.300000000000,12.950000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    341F0E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.100000000000,12.950000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.100000000000,12.950000000000,9.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,13.150000000000,9.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    2F0D10,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,11.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,12.950000000000,11.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,12.950000000000,11.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,11.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    B60FA1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,13.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.600000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.600000000000,12.950000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    1B939C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,12.950000000000,8.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,12.950000000000,8.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    3A3681,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.400000000000,12.950000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.400000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,13.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    9A8942,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,12.950000000000,8.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,12.950000000000,8.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    3CA1E9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.100000000000,12.950000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.100000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,13.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    C3FD17,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,8.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,13.150000000000,6.500000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.300000000000,12.950000000000,6.500000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.300000000000,12.950000000000,8.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    E38B41,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.400000000000,12.950000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.400000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,13.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    7030B1,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,13.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.600000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.600000000000,12.950000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    A72B77,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,13.150000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.600000000000,12.950000000000,6.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.400000000000,12.950000000000,6.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.400000000000,13.150000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    9778E0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.100000000000,12.950000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.100000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,13.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    7D3478,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,13.150000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.300000000000,12.950000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.300000000000,12.950000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    35C55B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.300000000000,13.150000000000,6.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000,12.950000000000,6.100000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.100000000000,12.950000000000,6.100000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.100000000000,13.150000000000,6.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATION ===========

  FluidProperties:GlycolConcentration,
    Chilled Water Loop Glycol Concentration,  !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.2500;                  !- Glycol Concentration

!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

  CurrencyType,
    EUR;                     !- Monetary Unit

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,regular;

  Output:VariableDictionary,regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========
! Actuator Availability Dictionary Reporting
! Internal Variable Availability Dictionary Reporting
! EnergyPlus Runtime Language Debug Output Level

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;              !- EMS Runtime Language Debug Output Level

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

  ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface

! ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:
!Zones tmp setpoints

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Temperature_setpoint_P1, !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P1_T_Thermostat_sp,      !- FMU Variable Name
    20;                      !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Temperature_setpoint_P2, !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P2_T_Thermostat_sp,      !- FMU Variable Name
    20;                      !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Temperature_setpoint_P3, !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P3_T_Thermostat_sp,      !- FMU Variable Name
    20;                      !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    Temperature_setpoint_P4, !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    P4_T_Thermostat_sp,      !- FMU Variable Name
    20;                      !- Initial Value

!Batteries setpoints

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    StorageChargeDischargeSchedule,  !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Bd_Pw_Bat_sp,            !- FMU Variable Name
    0.0;                     !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    EVStorageChargeSchedule, !- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Bd_Ch_EV1Bat_sp,         !- FMU Variable Name
    0.0;                     !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    EV2StorageChargeSchedule,!- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Bd_Ch_EV2Bat_sp,         !- FMU Variable Name
    0.0;                     !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    EVdischarge_Dw2_schedule,!- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Bd_DisCh_EV1Bat_sp,      !- FMU Variable Name
    0.0;                     !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    EVdischarge_Dw3_schedule,!- Schedule Name
    Any Number,              !- Schedule Type Limits Names
    Bd_DisCh_EV2Bat_sp,      !- FMU Variable Name
    0.0;                     !- Initial Value

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE ===========
!External outputs

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    Ext_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Relative Humidity,  !- Output:Variable Name
    Ext_RH;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Barometric Pressure,  !- Output:Variable Name
    Ext_P;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Direct Solar Radiation Rate per Area,  !- Output:Variable Name
    Ext_Irr;                 !- FMU Variable Name

!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    EMS,              !- Key Value
!    GlobalIrradiance,  !- Variable Name
!    Irr_glob;                !-FMU Variable name
!Output commands Tsp to check that they are correct

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_5_DayArea,         !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    P3_T_Thermostat_sp_out;  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_7_DayArea,         !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    P4_T_Thermostat_sp_out;  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_3_DayArea,         !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    P2_T_Thermostat_sp_out;  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_1_DayArea,         !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    P1_T_Thermostat_sp_out;  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    StorageChargeDischargeSchedule,  !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_Pw_Bat_sp_out;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EVStorageChargeSchedule, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_Ch_EV1Bat_sp_out;     !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EV2StorageChargeSchedule,!- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_Ch_EV2Bat_sp_out;     !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EVdischarge_Dw2_schedule,!- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_DisCh_EV1Bat;         !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EVdischarge_Dw3_schedule,!- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_DisCh_EV2Bat;         !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    ON_VENT_YEARLY,          !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Bd_Frac_Vent_sp_out;     !- FMU Variable Name

 !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
 !   StorageDischargeSchedule,         !- Output:Variable Index Key Name
 !   Schedule Value,    !- Output:Variable Name
 !   sched_disch_main_bat;
!
 !ExternalInterface:FunctionalMockupUnitExport:From:Variable,
 !   StorageChargeSchedule,         !- Output:Variable Index Key Name
 !   Schedule Value,    !- Output:Variable Name
 !   sched_ch_main_bat;
! Output fixed schedules as they consume energy ....
! Appliances

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ1Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z01_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ2Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z02_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ3Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z03_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ4Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z04_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ5Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z05_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ6Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z06_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ7Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z07_E_Appl;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AppliancesZoneTZ8Yearly, !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    Z08_E_Appl;              !- FMU Variable Name

!Hot Water flow rates schedules

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHWbcn1yearly,           !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P1_FlFrac_HW;            !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHWbcn2yearly,           !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P2_FlFrac_HW;            !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHWbcn3yearly,           !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P3_FlFrac_HW;            !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHWbcn4yearly,           !- Output:Variable Index Key Name
    Schedule Value,          !- Output:Variable Name
    P4_FlFrac_HW;            !- FMU Variable Name

!Output zones temperatures, RH and occupancies

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_1_DayArea,         !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z01_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_1_DayArea,         !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z01_RH;                  !- FMU Variable Name

!  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    P1_TZ_1_DayArea,         !- Output:Variable Index Key Name
!    Zone People Occupant Count,  !- Output:Variable Name
!    P1_TZ_1_DayArea_People;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_2_NightArea,       !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z02_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P1_TZ_2_NightArea,       !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z02_RH;                  !- FMU Variable Name

!  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    P1_TZ_2_NightArea,         !- Output:Variable Index Key Name
!    Zone People Occupant Count,  !- Output:Variable Name
!    P1_TZ_2_NightArea_People;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_3_DayArea,         !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z03_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_3_DayArea,         !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z03_RH;                  !- FMU Variable Name

!  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    P2_TZ_3_DayArea,         !- Output:Variable Index Key Name
!    Zone People Occupant Count,  !- Output:Variable Name
!    P2_TZ_3_DayArea_People;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_4_NightArea,       !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z04_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P2_TZ_4_NightArea,       !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z04_RH;                  !- FMU Variable Name

!  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    P2_TZ_4_NightArea,         !- Output:Variable Index Key Name
!    Zone People Occupant Count,  !- Output:Variable Name
!    P2_TZ_4_NightArea_People;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_5_DayArea,         !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z05_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_5_DayArea,         !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z05_RH;                  !- FMU Variable Name

!  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    P3_TZ_5_DayArea,         !- Output:Variable Index Key Name
!    Zone People Occupant Count,    !- Output:Variable Name
!    P3_TZ_5_DayArea_People;                    !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_6_NightArea,       !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z06_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P3_TZ_6_NightArea,       !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z06_RH;                  !- FMU Variable Name

!  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    P3_TZ_6_NightArea,         !- Output:Variable Index Key Name
!    Zone People Occupant Count,    !- Output:Variable Name
!    P3_TZ_6_NightArea_People;                    !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_7_DayArea,         !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z07_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_7_DayArea,         !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z07_RH;                  !- FMU Variable Name

!  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    P4_TZ_7_DayArea,         !- Output:Variable Index Key Name
!    Zone People Occupant Count,    !- Output:Variable Name
!    P4_TZ_7_DayArea_People;

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_8_NightArea,       !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z08_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    P4_TZ_8_NightArea,       !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z08_RH;                  !- FMU Variable Name

!  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    P4_TZ_8_NightArea,         !- Output:Variable Index Key Name
!    Zone People Occupant Count,    !- Output:Variable Name
!    P4_TZ_8_NightArea_People;                    !- FMU Variable Name
!Batteries EMS

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    EVStatus,                !- Output:Variable Name
    Fa_Stat_EV1;             !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    EVelectricToBatteryEnergy_Charged,  !- Output:Variable Name
    Fa_ECh_EV1Bat;           !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    EVelectricToBatteryEnergy_Discharged,  !- Output:Variable Name
    Fa_EDCh_EV1Bat;          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    EV2Status,               !- Output:Variable Name
    Fa_Stat_EV2;             !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    EV2electricToBatteryEnergy_Charged,  !- Output:Variable Name
    Fa_ECh_EV2Bat;           !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    EV2electricToBatteryEnergy_Discharged,  !- Output:Variable Name
    Fa_EDCh_EV2Bat;          !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    electricToBatteryEnergy_Charged,  !- Output:Variable Name
    Fa_ECh_Bat;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    electricToBatteryEnergy_Discharged,  !- Output:Variable Name
    Fa_EDCh_Bat;             !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Synerion 24M for electric car,  !- Output:Variable Index Key Name
    Electric Storage Charge Fraction,  !- Output:Variable Name
    Bd_FracCh_EV1Bat;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Synerion 24M for electric car2,  !- Output:Variable Index Key Name
    Electric Storage Charge Fraction,  !- Output:Variable Name
    Bd_FracCh_EV2Bat;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Synerion 24M,            !- Output:Variable Index Key Name
    Electric Storage Charge Fraction,  !- Output:Variable Name
    Bd_FracCh_Bat;           !- FMU Variable Name

!Thermal EMS

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    DW1_HPstatus,            !- Output:Variable Name
    P1_onoff_HP_sp_out;      !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    DW2_HPstatus,            !- Output:Variable Name
    P2_onoff_HP_sp_out;      !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    DW3_HPstatus,            !- Output:Variable Name
    P3_onoff_HP_sp_out;      !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    DW4_HPstatus,            !- Output:Variable Name
    P4_onoff_HP_sp_out;      !- FMU Variable Name

!Output tanks temperatures for the neural network

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHW Loop 1 HP Water Heater Water Heater,  !- Output:Variable Index Key Name
    Water Heater Tank Temperature,  !- Output:Variable Name
    P2_T_Tank;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHW Loop 2 HP Water Heater Water Heater,  !- Output:Variable Index Key Name
    Water Heater Tank Temperature,  !- Output:Variable Name
    P3_T_Tank;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    DHW Loop 3 HP Water Heater Water Heater,  !- Output:Variable Index Key Name
    Water Heater Tank Temperature,  !- Output:Variable Name
    P4_T_Tank;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    HP Water Heater Water Heater,  !- Output:Variable Index Key Name
    Water Heater Tank Temperature,  !- Output:Variable Name
    P1_T_Tank;               !- FMU Variable Name

!Global energy
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    Whole Building,                      !- Output:Variable Index Key Name
!    Facility Total Purchased Electric Power,        !- Output:Variable Name
!    P_bought;                       !- FMU Variable Name
!
!ExternalInterface:FunctionalMockupUnitExport:From:Variable,
!    Whole Building,                      !- Output:Variable Index Key Name
!    Facility Total Purchased Electric Energy,        !- Output:Variable Name
!    E_bought;                       !- FMU Variable Name
!

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Electricity Demand Rate,  !- Output:Variable Name
    Fa_Pw_All;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Produced Electricity Rate,  !- Output:Variable Name
    Fa_Pw_Prod;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    ElectricUsageEnergytot,  !- Output:Variable Name
    Fa_E_self;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    ElectricEnergyopt,       !- Output:Variable Name
    Fa_Pw_HVAC;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    DemandEnergyFacility,    !- Output:Variable Name
    Fa_E_All;                !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    electricToLightingEnergy,!- Output:Variable Name
    Fa_E_Light;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    EMS,                     !- Output:Variable Index Key Name
    electricToAppliancesEnergy,  !- Output:Variable Name
    Fa_E_Appl;               !- FMU Variable Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!======== weather outputs ========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,Timestep;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,Timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;

  Output:Variable,EMS,GlobalIrradiance,Timestep;

!======== Zone outputs ========

  Output:Variable,*,Zone People Occupant Count,Timestep;

  Output:Variable,*,Zone Air Temperature,Timestep;

  Output:Variable,*,Zone Air Relative Humidity,Timestep;

  Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,StorageChargeDischargeSchedule,Schedule Value,Timestep;

  Output:Variable,EVStorageChargeSchedule,Schedule Value,Timestep;

  Output:Variable,EV2StorageChargeSchedule,Schedule Value,Timestep;

  Output:Variable,ON_VENT_YEARLY,Schedule Value,Timestep;

  Output:Variable,StorageChargeSchedule,Schedule Value,Timestep;

  Output:Variable,StorageDischargeSchedule,Schedule Value,Timestep;

  Output:Variable,EVdischarge_Dw2_schedule,Schedule Value,Timestep;

  Output:Variable,EVdischarge_Dw3_schedule,Schedule Value,Timestep;

! ======== Fixed schedules outputs (appliances, DWH schedules  ===============

  Output:Variable,AppliancesZoneTZ1Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ2Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ3Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ4Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ5Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ6Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ7Yearly,Schedule Value,Timestep;

  Output:Variable,AppliancesZoneTZ8Yearly,Schedule Value,Timestep;

  Output:Variable,DHWbcn1yearly,Schedule Value,Timestep;

  Output:Variable,DHWbcn2yearly,Schedule Value,Timestep;

  Output:Variable,DHWbcn3yearly,Schedule Value,Timestep;

  Output:Variable,DHWbcn4yearly,Schedule Value,Timestep;

! ======== Batterie outputs  ===============
! Batteries

  Output:Variable,EMS,EVStatus,Timestep;

  Output:Variable,EMS,EV2Status,Timestep;

  Output:Variable,*,Electric Storage Charge Fraction,Timestep;

  Output:Variable,EMS,EVelectricToBatteryEnergy_Charged,Timestep;

  Output:Variable,EMS,EV2electricToBatteryEnergy_Charged,Timestep;

  Output:Variable,EMS,electricToBatteryEnergy_Charged,Timestep;

  Output:Variable,EMS,electricToBatteryEnergy_Discharged,Timestep;

  Output:Variable,EMS,EVelectricToBatteryEnergy_Discharged,Timestep;

  Output:Variable,EMS,EV2electricToBatteryEnergy_Discharged,Timestep;

  Output:Variable,*,Electric Storage Discharge Power,Timestep;

  Output:Variable,*,Electric Storage Charge Power,Timestep;

! ======== HP and tanks  ===============

  Output:Variable,EMS,DW1_HPstatus,Timestep;

  Output:Variable,EMS,DW2_HPstatus,Timestep;

  Output:Variable,EMS,DW3_HPstatus,Timestep;

  Output:Variable,EMS,DW4_HPstatus,Timestep;

  Output:Variable,*,Water Heater Tank Temperature,Timestep;

! ======== Global Energy outputs  ========

  Output:Variable,Whole Building,Facility Total Purchased Electricity Rate,Timestep;

  Output:Variable,Whole Building,Facility Total Purchased Electricity Energy,Timestep;

  Output:Variable,Whole Building,Facility Total Electricity Demand Rate,Timestep;

  Output:Variable,Whole Building,Facility Total Produced Electricity Rate,Timestep;

  Output:Variable,EMS,ElectricUsageEnergytot,Timestep;

  Output:Variable,EMS,ElectricEnergyopt,Timestep;

  Output:Variable,EMS,DemandEnergyFacility,Timestep;

  Output:Variable,EMS,electricToLightingEnergy,Timestep;

  Output:Variable,EMS,electricToAppliancesEnergy,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========
!Output:EnvironmentalImpactFactors,
!    Monthly;                 !- Reporting Frequency
!Output:EnvironmentalImpactFactors,
!    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DISPLAYADVANCEDREPORTVARIABLES,  !- Key 1
    DISPLAYEXTRAWARNINGS;    !- Key 2

!  Output:Diagnostics,
!    DisplayExtraWarnings;   !- Key 1
