!-Generator IDFEditor 1.50
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building,                !- Name
    35,                      !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ1,                !- Name
    TZ1,                     !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ2,                !- Name
    TZ2,                     !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ3,                !- Name
    TZ3,                     !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ4,                !- Name
    TZ4,                     !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ5,                !- Name
    TZ5,                     !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ6,                !- Name
    TZ6,                     !- Zone or ZoneList Name
    25,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ7,                !- Name
    TZ7,                     !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ8,                !- Name
    TZ8,                     !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ9,                !- Name
    TZ9,                     !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ10,               !- Name
    TZ10,                    !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ11,               !- Name
    TZ11,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ12,               !- Name
    TZ12,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ13,               !- Name
    TZ13,                    !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ14,               !- Name
    TZ14,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ15,               !- Name
    TZ15,                    !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ16,               !- Name
    TZ16,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ17,               !- Name
    TZ17,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ18,               !- Name
    TZ18,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ19,               !- Name
    TZ19,                    !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ20,               !- Name
    TZ20,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ21,               !- Name
    TZ21,                    !- Zone or ZoneList Name
    50,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ22,               !- Name
    TZ22,                    !- Zone or ZoneList Name
    25,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ23,               !- Name
    TZ23,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ24,               !- Name
    TZ24,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ25,               !- Name
    TZ25,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ26,               !- Name
    TZ26,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ27,               !- Name
    TZ27,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\DNK_COPENHAGEN_IWEC.epw

  Site:Location,
    BILLUND (O1-O1:31-12)  (01-01:31-12),  !- Name
    55.739990,               !- Latitude {deg}
    9.116646,                !- Longitude {deg}
    1,                       !- Time Zone {hr}
    57;                      !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Day in BILLUND (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.4,                    !- Maximum Dry-Bulb Temperature {C}
    12.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100642.1,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in BILLUND (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100642.1,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in BILLUND (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.2,                    !- Maximum Dry-Bulb Temperature {C}
    10,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100642.1,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in BILLUND (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -9,                      !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -9,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100642.1,                !- Barometric Pressure {Pa}
    13.3,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    All_year,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,18.728,19.885,20.147,20.808,21.149,22.663,22.638,22.496,21.049,19.841,19.443,18.77;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

  Site:GroundTemperature:FCfactorMethod,3.98,1.38,0.68,1.29,4.79,8.71,12.40,15.07,15.85,14.59,11.57,7.76;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    RestrictedTemp,          !- Name
    13.0,                    !- Lower Limit Value
    26.0,                    !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========
! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    ALL_DAY,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Day_17_20_17degrees_Weekday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    17,                      !- Value Until Time 1
    23:00,                   !- Time 2
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3
    17;                      !- Value Until Time 3

  Schedule:Day:Interval,
    Day_27_35_25_27degrees,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    27,                      !- Value Until Time 1
    15:00,                   !- Time 2
    35,                      !- Value Until Time 2
    23:00,                   !- Time 3
    35,                      !- Value Until Time 3
    24:00,                   !- Time 4
    35;                      !- Value Until Time 4

  Schedule:Day:Interval,
    Day_17_20_17degrees_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    17,                      !- Value Until Time 1
    14:00,                   !- Time 2
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3
    17;                      !- Value Until Time 3

  Schedule:Day:Interval,
    Day_25degrees,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Day_20degrees,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Day_0degrees,            !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Day_35degrees,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    35;                      !- Value Until Time 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    HTG_Week_Winter,         !- Name
    Day_0degrees,            !- Sunday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Monday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Tuesday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Wednesday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Thursday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Friday Schedule:Day Name
    Day_17_20_17degrees_Saturday,  !- Saturday Schedule:Day Name
    Day_0degrees,            !- Holiday Schedule:Day Name
    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
    Day_0degrees,            !- CustomDay1 Schedule:Day Name
    Day_0degrees;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CLG_Week_Summer,         !- Name
    Day_35degrees,           !- Sunday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Monday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Tuesday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Wednesday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Thursday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Friday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Saturday Schedule:Day Name
    Day_35degrees,           !- Holiday Schedule:Day Name
    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
    Day_35degrees,           !- CustomDay1 Schedule:Day Name
    Day_35degrees;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    HTG_Week_Summer,         !- Name
    Day_0degrees,            !- Sunday Schedule:Day Name
    Day_0degrees,            !- Monday Schedule:Day Name
    Day_0degrees,            !- Tuesday Schedule:Day Name
    Day_0degrees,            !- Wednesday Schedule:Day Name
    Day_0degrees,            !- Thursday Schedule:Day Name
    Day_0degrees,            !- Friday Schedule:Day Name
    Day_0degrees,            !- Saturday Schedule:Day Name
    Day_0degrees,            !- Holiday Schedule:Day Name
    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
    Day_0degrees,            !- CustomDay1 Schedule:Day Name
    Day_0degrees;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CLG_Week_Winter,         !- Name
    Day_35degrees,           !- Sunday Schedule:Day Name
    Day_35degrees,           !- Monday Schedule:Day Name
    Day_35degrees,           !- Tuesday Schedule:Day Name
    Day_35degrees,           !- Wednesday Schedule:Day Name
    Day_35degrees,           !- Thursday Schedule:Day Name
    Day_35degrees,           !- Friday Schedule:Day Name
    Day_35degrees,           !- Saturday Schedule:Day Name
    Day_35degrees,           !- Holiday Schedule:Day Name
    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
    Day_35degrees,           !- CustomDay1 Schedule:Day Name
    Day_35degrees;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ALL_WEEK,                !- Name
    ALL_DAY,                 !- Sunday Schedule:Day Name
    ALL_DAY,                 !- Monday Schedule:Day Name
    ALL_DAY,                 !- Tuesday Schedule:Day Name
    ALL_DAY,                 !- Wednesday Schedule:Day Name
    ALL_DAY,                 !- Thursday Schedule:Day Name
    ALL_DAY,                 !- Friday Schedule:Day Name
    ALL_DAY,                 !- Saturday Schedule:Day Name
    ALL_DAY,                 !- Holiday Schedule:Day Name
    ALL_DAY,                 !- SummerDesignDay Schedule:Day Name
    ALL_DAY,                 !- WinterDesignDay Schedule:Day Name
    ALL_DAY,                 !- CustomDay1 Schedule:Day Name
    ALL_DAY;                 !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    ALL_YEAR,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    ALL_WEEK,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Hot Water flow set point temperature: Always 80.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,80;         !- Field 3

  Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14;         !- Field 3

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Heating high control temperature schedule: Always 21.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

  Schedule:Compact,
    Domestic hot water setpoint temperature: Always 55.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Water heater ambient temperature schedule: Always 20.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

  Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    DOAS supply air temperature: Always 18.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18;         !- Field 3

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

  Schedule:Compact,
    Heat recovery heating setpoint temperature: Always 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11;         !- Field 3

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Uni_ClassRm_Occ,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0,          !- Field 11
    Until: 08:00,0.25,       !- Field 13
    Until: 09:00,0.5,        !- Field 15
    Until: 12:00,1,          !- Field 17
    Until: 14:00,0.75,       !- Field 19
    Until: 17:00,1,          !- Field 21
    Until: 18:00,0.5,        !- Field 23
    Until: 19:00,0.25,       !- Field 25
    Until: 24:00,0,          !- Field 27
    For: Weekends,           !- Field 29
    Until: 24:00,0,          !- Field 30
    For: Holidays,           !- Field 32
    Until: 09:00,0,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 24:00,0,          !- Field 37
    For: WinterDesignDay AllOtherDays, !- Field 39
    Until: 24:00,0,          !- Field 40
    Through: 03 Apr,         !- Field 42
    For: AllDays,            !- Field 43
    Until: 09:00,0,          !- Field 44
    Until: 17:00,1,          !- Field 46
    Until: 24:00,0,          !- Field 48
    Through: 12 Jun,         !- Field 50
    For: Weekdays SummerDesignDay, !- Field 51
    Until: 07:00,0,          !- Field 52
    Until: 08:00,0.25,       !- Field 54
    Until: 09:00,0.5,        !- Field 56
    Until: 12:00,1,          !- Field 58
    Until: 14:00,0.75,       !- Field 60
    Until: 17:00,1,          !- Field 62
    Until: 18:00,0.5,        !- Field 64
    Until: 19:00,0.25,       !- Field 66
    Until: 24:00,0,          !- Field 68
    For: Weekends,           !- Field 70
    Until: 24:00,0,          !- Field 71
    For: Holidays,           !- Field 73
    Until: 09:00,0,          !- Field 74
    Until: 17:00,1,          !- Field 76
    Until: 24:00,0,          !- Field 78
    For: WinterDesignDay AllOtherDays, !- Field 80
    Until: 24:00,0,          !- Field 81
    Through: 25 Sep,         !- Field 83
    For: AllDays,            !- Field 84
    Until: 09:00,0,          !- Field 85
    Until: 17:00,1,          !- Field 87
    Until: 24:00,0,          !- Field 89
    Through: 11 Dec,         !- Field 91
    For: Weekdays SummerDesignDay, !- Field 92
    Until: 07:00,0,          !- Field 93
    Until: 08:00,0.25,       !- Field 95
    Until: 09:00,0.5,        !- Field 97
    Until: 12:00,1,          !- Field 99
    Until: 14:00,0.75,       !- Field 101
    Until: 17:00,1,          !- Field 103
    Until: 18:00,0.5,        !- Field 105
    Until: 19:00,0.25,       !- Field 107
    Until: 24:00,0,          !- Field 109
    For: Weekends,           !- Field 111
    Until: 24:00,0,          !- Field 112
    For: Holidays,           !- Field 114
    Until: 09:00,0,          !- Field 115
    Until: 17:00,1,          !- Field 117
    Until: 24:00,0,          !- Field 119
    For: WinterDesignDay AllOtherDays, !- Field 121
    Until: 24:00,0,          !- Field 122
    Through: 31 Dec,         !- Field 124
    For: AllDays,            !- Field 125
    Until: 09:00,0,          !- Field 126
    Until: 17:00,1,          !- Field 128
    Until: 24:00,0;          !- Field 130

  Schedule:Compact,
    Uni_ClassRm_Light,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0,          !- Field 11
    Until: 19:00,1,          !- Field 13
    Until: 24:00,0,          !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0,          !- Field 18
    For: Holidays,           !- Field 20
    Until: 09:00,0,          !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0,          !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 09:00,0,          !- Field 32
    Until: 17:00,1,          !- Field 34
    Until: 24:00,0,          !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 07:00,0,          !- Field 40
    Until: 19:00,1,          !- Field 42
    Until: 24:00,0,          !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,0,          !- Field 47
    For: Holidays,           !- Field 49
    Until: 09:00,0,          !- Field 50
    Until: 17:00,1,          !- Field 52
    Until: 24:00,0,          !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,0,          !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 09:00,0,          !- Field 61
    Until: 17:00,1,          !- Field 63
    Until: 24:00,0,          !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 07:00,0,          !- Field 69
    Until: 19:00,1,          !- Field 71
    Until: 24:00,0,          !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,0,          !- Field 76
    For: Holidays,           !- Field 78
    Until: 09:00,0,          !- Field 79
    Until: 17:00,1,          !- Field 81
    Until: 24:00,0,          !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,0,          !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 09:00,0,          !- Field 90
    Until: 17:00,1,          !- Field 92
    Until: 24:00,0;          !- Field 94

  Schedule:Compact,
    Uni_ClassRm_Equip,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 09:00,0.05269,    !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0.05269,    !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 07:00,0.05269,    !- Field 11
    Until: 20:00,1,          !- Field 13
    Until: 24:00,0.05269,    !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,0.05269,    !- Field 18
    For: Holidays,           !- Field 20
    Until: 09:00,0.05269,    !- Field 21
    Until: 17:00,1,          !- Field 23
    Until: 24:00,0.05269,    !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0,          !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 09:00,0.05269,    !- Field 32
    Until: 17:00,1,          !- Field 34
    Until: 24:00,0.05269,    !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 07:00,0.05269,    !- Field 40
    Until: 20:00,1,          !- Field 42
    Until: 24:00,0.05269,    !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,0.05269,    !- Field 47
    For: Holidays,           !- Field 49
    Until: 09:00,0.05269,    !- Field 50
    Until: 17:00,1,          !- Field 52
    Until: 24:00,0.05269,    !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,0,          !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 09:00,0.05269,    !- Field 61
    Until: 17:00,1,          !- Field 63
    Until: 24:00,0.05269,    !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 07:00,0.05269,    !- Field 69
    Until: 20:00,1,          !- Field 71
    Until: 24:00,0.05269,    !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,0.05269,    !- Field 76
    For: Holidays,           !- Field 78
    Until: 09:00,0.05269,    !- Field 79
    Until: 17:00,1,          !- Field 81
    Until: 24:00,0.05269,    !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,0,          !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 09:00,0.05269,    !- Field 90
    Until: 17:00,1,          !- Field 92
    Until: 24:00,0.05269;    !- Field 94

  Schedule:Compact,
    ScheduledAmbientTemp,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,19.72222;   !- Field 3

  Schedule:Compact,
    ScheduledAmbientRH,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

  Schedule:Compact,
    HPWHMixerInletAirSch,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2,        !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0.2;        !- Field 11

  Schedule:Compact,
    ScheduledCompressorTemp, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.0;       !- Field 3

  Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

  Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

  Schedule:Compact,
    Heating control temperature schedule: Always 21.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

! Schedule: T_Calefaccion Vivienda

  Schedule:Compact,
    T_Calefaccion Vivienda,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:5/31,            !- Field 1
    For:Alldays,             !- Field 2
    Until: 07:00,17,         !- Field 3
    Until:23:00,20,          !- Field 5
    Until:24:00,17,          !- Field 7
    Through:9/30,            !- Field 9
    For:AllDAys,             !- Field 10
    Until:24:00,5,           !- Field 11
    Through:12/31,           !- Field 13
    For:AllDays,             !- Field 14
    Until:07:00,17,          !- Field 15
    Until:23:00,20,          !- Field 17
    Until:24:00,17;          !- Field 19

! Schedule: Ventilacion Nocturna Verano

  Schedule:Compact,
    Ventilacion Nocturna Verano,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:5/31,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 10/1,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 08:00,1,          !- Field 7
    Until: 24:00,1.0,        !- Field 9
    Through: 12/31,          !- Field 11
    For: AllDays,            !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: Min supply air flow fraction schedule: Always 0.0

  Schedule:Compact,
    Min supply air flow fraction schedule: Always 0.0,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! Schedule: AVAILRAD

  Schedule:Compact,
    AVAILRAD,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: AVAILDAMP

  Schedule:Compact,
    AVAILDAMP,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: AVAILLIBLOOP

  Schedule:Compact,
    AVAILLIBLOOP,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: AVAILAHU

  Schedule:Compact,
    AVAILAHU,                !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,50,         !- Field 3
    Until: 22:00,50,         !- Field 5
    Until: 24:00,50,         !- Field 7
    Through: 9/30,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 07:00,27,         !- Field 11
    Until: 13:00,50,         !- Field 13
    Until: 23:00,25,         !- Field 15
    Until: 24:00,27,         !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 06:00,50,         !- Field 21
    Until: 22:00,50,         !- Field 23
    Until: 24:00,50;         !- Field 25

! Schedule: SETPOINTBUFFER

  Schedule:Compact,
    SETPOINTBUFFER,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:5/31,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 10/1,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 08:00,1,          !- Field 7
    Until: 24:00,1.0,        !- Field 9
    Through: 12/31,          !- Field 11
    For: AllDays,            !- Field 12
    Until: 24:00,0;          !- Field 13

  Schedule:Compact,
    6OC,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    65C,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    Activity Schedule 31681, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31681, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31692, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31692, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31703, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31703, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31716, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31716, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31727, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31727, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31738, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31738, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31746, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31746, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31757, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31757, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31769, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31769, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31782, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31782, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31793, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31793, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31802, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31802, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31817, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31817, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31830, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31830, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31839, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31839, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31850, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31850, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31864, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31864, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31876, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31876, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31886, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31886, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31899, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31899, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31911, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31911, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31923, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31923, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31932, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31932, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31941, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31941, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 31948, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 31948, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 32017, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 32017, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 32027, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 32027, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 8,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 9,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 10,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 12,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 13,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 14,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 15,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 16,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 17,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 18,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 19,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 20,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 22,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 21,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 29,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 24,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 30,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 25,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 31,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 23,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 26,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 28,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 27,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 32,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 33,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 34,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    Transmittance schedule for Edificio 1 - Bloque de componente 35,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    TZ1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ1 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ10 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ10 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ8 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ8 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ6 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ6 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ13 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ13 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ4 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ3 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ15 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ15 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ19 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ19 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ21 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ21 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ22 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ22 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ14 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ14 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ9 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ9 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ5 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ5 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ20 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ20 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    TZ2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,17,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,17,         !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,17,         !- Field 11
    Until: 19:00,20,         !- Field 13
    Until: 24:00,17,         !- Field 15
    For: WinterDesignDay,    !- Field 17
    Until: 24:00,20,         !- Field 18
    For: Weekends,           !- Field 20
    Until: 24:00,17,         !- Field 21
    For: Holidays,           !- Field 23
    Until: 07:00,17,         !- Field 24
    Until: 17:00,20,         !- Field 26
    Until: 24:00,17,         !- Field 28
    For: AllOtherDays,       !- Field 30
    Until: 24:00,-50,        !- Field 31
    Through: 03 Apr,         !- Field 33
    For: AllDays,            !- Field 34
    Until: 07:00,17,         !- Field 35
    Until: 17:00,20,         !- Field 37
    Until: 24:00,17,         !- Field 39
    Through: 12 Jun,         !- Field 41
    For: Weekdays SummerDesignDay, !- Field 42
    Until: 05:00,17,         !- Field 43
    Until: 19:00,20,         !- Field 45
    Until: 24:00,17,         !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,20,         !- Field 50
    For: Weekends,           !- Field 52
    Until: 24:00,17,         !- Field 53
    For: Holidays,           !- Field 55
    Until: 07:00,17,         !- Field 56
    Until: 17:00,20,         !- Field 58
    Until: 24:00,17,         !- Field 60
    For: AllOtherDays,       !- Field 62
    Until: 24:00,-50,        !- Field 63
    Through: 25 Sep,         !- Field 65
    For: AllDays,            !- Field 66
    Until: 07:00,17,         !- Field 67
    Until: 17:00,20,         !- Field 69
    Until: 24:00,17,         !- Field 71
    Through: 11 Dec,         !- Field 73
    For: Weekdays SummerDesignDay, !- Field 74
    Until: 05:00,17,         !- Field 75
    Until: 19:00,20,         !- Field 77
    Until: 24:00,17,         !- Field 79
    For: WinterDesignDay,    !- Field 81
    Until: 24:00,20,         !- Field 82
    For: Weekends,           !- Field 84
    Until: 24:00,17,         !- Field 85
    For: Holidays,           !- Field 87
    Until: 07:00,17,         !- Field 88
    Until: 17:00,20,         !- Field 90
    Until: 24:00,17,         !- Field 92
    For: AllOtherDays,       !- Field 94
    Until: 24:00,-50,        !- Field 95
    Through: 31 Dec,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 07:00,17,         !- Field 99
    Until: 17:00,20,         !- Field 101
    Until: 24:00,17;         !- Field 103

  Schedule:Compact,
    TZ2 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,100,        !- Field 3
    Until: 17:00,25,         !- Field 5
    Until: 24:00,100,        !- Field 7
    Through: 20 Mar,         !- Field 9
    For: Weekdays SummerDesignDay, !- Field 10
    Until: 05:00,100,        !- Field 11
    Until: 19:00,25,         !- Field 13
    Until: 24:00,100,        !- Field 15
    For: Weekends,           !- Field 17
    Until: 24:00,100,        !- Field 18
    For: Holidays,           !- Field 20
    Until: 07:00,100,        !- Field 21
    Until: 17:00,25,         !- Field 23
    Until: 24:00,100,        !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,100,        !- Field 28
    Through: 03 Apr,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 07:00,100,        !- Field 32
    Until: 17:00,25,         !- Field 34
    Until: 24:00,100,        !- Field 36
    Through: 12 Jun,         !- Field 38
    For: Weekdays SummerDesignDay, !- Field 39
    Until: 05:00,100,        !- Field 40
    Until: 19:00,25,         !- Field 42
    Until: 24:00,100,        !- Field 44
    For: Weekends,           !- Field 46
    Until: 24:00,100,        !- Field 47
    For: Holidays,           !- Field 49
    Until: 07:00,100,        !- Field 50
    Until: 17:00,25,         !- Field 52
    Until: 24:00,100,        !- Field 54
    For: WinterDesignDay AllOtherDays, !- Field 56
    Until: 24:00,100,        !- Field 57
    Through: 25 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 07:00,100,        !- Field 61
    Until: 17:00,25,         !- Field 63
    Until: 24:00,100,        !- Field 65
    Through: 11 Dec,         !- Field 67
    For: Weekdays SummerDesignDay, !- Field 68
    Until: 05:00,100,        !- Field 69
    Until: 19:00,25,         !- Field 71
    Until: 24:00,100,        !- Field 73
    For: Weekends,           !- Field 75
    Until: 24:00,100,        !- Field 76
    For: Holidays,           !- Field 78
    Until: 07:00,100,        !- Field 79
    Until: 17:00,25,         !- Field 81
    Until: 24:00,100,        !- Field 83
    For: WinterDesignDay AllOtherDays, !- Field 85
    Until: 24:00,100,        !- Field 86
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 07:00,100,        !- Field 90
    Until: 17:00,25,         !- Field 92
    Until: 24:00,100;        !- Field 94

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    BOILER_SETPOINT,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,70;         !- Field 3

  Schedule:Compact,
    Heating control temperature schedule: Always 8.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,8;          !- Field 3

  Schedule:Compact,
    BUFFER_TEMP,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,18.2,        !- Field 3
    Until: 22:00,66.5,       !- Field 5
    Until: 24:00,18.2;       !- Field 7

  Schedule:Compact,
    MIXER_TEMP,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,21.66,       !- Field 3
    Until: 22:00,53.46,      !- Field 5
    Until: 24:00,21.66;      !- Field 7

  Schedule:Compact,
    HP1_TEMP,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,6,           !- Field 3
    Until: 22:00,74,         !- Field 5
    Until: 24:00,6;          !- Field 7

  Schedule:Compact,
    HP2_TEMP,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,6,           !- Field 3
    Until: 22:00,62,         !- Field 5
    Until: 24:00,6;          !- Field 7

  Schedule:Compact,
    HP3_TEMP,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,6,           !- Field 3
    Until: 22:00,60,         !- Field 5
    Until: 24:00,6;          !- Field 7

  Schedule:Compact,
    HP4_TEMP,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,6,           !- Field 3
    Until: 22:00,60,         !- Field 5
    Until: 24:00,6;          !- Field 7

  Schedule:Compact,
    COLLECTOR_TEMP,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,25.42,       !- Field 3
    Until: 22:00,71.4,       !- Field 5
    Until: 24:00,25.42;      !- Field 7

  Schedule:Compact,
    LIBRARY_TEMP,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,23.28,       !- Field 3
    Until: 22:00,71.05,      !- Field 5
    Until: 24:00,23.28;      !- Field 7

  Schedule:Compact,
    AHU_OUTLETAIR,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,12.2,        !- Field 3
    Until: 22:00,32.5,       !- Field 5
    Until: 24:00,12.2;       !- Field 7

  Schedule:Compact,
    AHU_COIL_TEMP,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 9:00,16.3,        !- Field 3
    Until: 22:00,34.1,       !- Field 5
    Until: 24:00,16.3;       !- Field 7

  Schedule:Compact,
    HP1_AVAILABILITY,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    HP2_AVAILABILITY,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    HP3_AVAILABILITY,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    HP4_AVAILABILITY,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,HTG_TZ1,Temperature,22;

  Schedule:Constant,CLG_TZ1,Temperature,25;

  Schedule:Constant,HTG_TZ2,Temperature,22;

  Schedule:Constant,CLG_TZ2,Temperature,25;

  Schedule:Constant,HTG_TZ3,Temperature,22;

  Schedule:Constant,CLG_TZ3,Temperature,25;

  Schedule:Constant,HTG_TZ4,Temperature,22;

  Schedule:Constant,CLG_TZ4,Temperature,25;

  Schedule:Constant,HTG_TZ5,Temperature,22;

  Schedule:Constant,CLG_TZ5,Temperature,25;

  Schedule:Constant,HTG_TZ6,Temperature,22;

  Schedule:Constant,CLG_TZ6,Temperature,25;

  Schedule:Constant,HTG_TZ7,Temperature,22;

  Schedule:Constant,CLG_TZ7,Temperature,25;

  Schedule:Constant,HTG_TZ8,Temperature,22;

  Schedule:Constant,CLG_TZ8,Temperature,25;

  Schedule:Constant,HTG_TZ9,Temperature,22;

  Schedule:Constant,CLG_TZ9,Temperature,25;

  Schedule:Constant,HTG_TZ10,Temperature,22;

  Schedule:Constant,CLG_TZ10,Temperature,25;

  Schedule:Constant,HTG_TZ11,Temperature,22;

  Schedule:Constant,CLG_TZ11,Temperature,25;

  Schedule:Constant,HTG_TZ12,Temperature,22;

  Schedule:Constant,CLG_TZ12,Temperature,25;

  Schedule:Constant,HTG_TZ13,Temperature,22;

  Schedule:Constant,CLG_TZ13,Temperature,25;

  Schedule:Constant,HTG_TZ14,Temperature,22;

  Schedule:Constant,CLG_TZ14,Temperature,25;

  Schedule:Constant,HTG_TZ15,Temperature,22;

  Schedule:Constant,CLG_TZ15,Temperature,25;

  Schedule:Constant,HTG_TZ16,Temperature,22;

  Schedule:Constant,CLG_TZ16,Temperature,25;

  Schedule:Constant,HTG_TZ17,Temperature,22;

  Schedule:Constant,CLG_TZ17,Temperature,25;

  Schedule:Constant,HTG_TZ18,Temperature,22;

  Schedule:Constant,CLG_TZ18,Temperature,25;

  Schedule:Constant,HTG_TZ19,Temperature,22;

  Schedule:Constant,CLG_TZ19,Temperature,25;

  Schedule:Constant,HTG_TZ20,Temperature,22;

  Schedule:Constant,CLG_TZ20,Temperature,25;

  Schedule:Constant,HTG_TZ21,Temperature,22;

  Schedule:Constant,CLG_TZ21,Temperature,25;

  Schedule:Constant,HTG_TZ22,Temperature,22;

  Schedule:Constant,CLG_TZ22,Temperature,25;

  Schedule:Constant,HTG_TZ23,Temperature,22;

  Schedule:Constant,CLG_TZ23,Temperature,25;

  Schedule:Constant,HTG_TZ24,Temperature,22;

  Schedule:Constant,CLG_TZ24,Temperature,25;

  Schedule:Constant,HTG_TZ25,Temperature,22;

  Schedule:Constant,CLG_TZ25,Temperature,25;

  Schedule:Constant,HTG_TZ26,Temperature,22;

  Schedule:Constant,CLG_TZ26,Temperature,25;

  Schedule:Constant,HTG_TZ27,Temperature,22;

  Schedule:Constant,CLG_TZ27,Temperature,25;

  Schedule:Constant,Always On Discrete,Fraction,1;

  Schedule:Constant,Always Off Discrete,Fraction,0;

  Schedule:Constant,Always On Continuous,Fraction,1;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========
! Removed from file

  Schedule:Compact,
    SCHOOL_LOADPROFILE_HEAT, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    _CHAPA_GRECADA_INTERIOR_O.OO12,  !- Name
    Rough,                   !- Roughness
    0.0012,                  !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    480,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _LADRILLO_MACIZO_O.1125, !- Name
    Rough,                   !- Roughness
    0.1125,                  !- Thickness {m}
    0.85,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _MORTERO_CEMENTO_O.O1,   !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.35,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _AZULEJO_BANOS_O.O15,    !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _CHAPA_METALICA_CON_PIZARRA_O.OO3,  !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.1,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _CARTON_ASFALTICO_O.OOO5,!- Name
    Rough,                   !- Roughness
    0.0005,                  !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.87,                    !- Solar Absorptance
    0.87;                    !- Visible Absorptance

  Material,
    _LANA_MINERAL_CUBIERTA_O.2,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _BARRERA DE VAPOR_O.OOO2,!- Name
    Rough,                   !- Roughness
    0.0002,                  !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    920,                     !- Density {kg/m3}
    2200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    _FIBROCEMENTO_GRC_O.O15, !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1250,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _VIGA_MADERA_LAMINADA_O.3,  !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2120,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _MORTERO_CEMENTO_O.OO5,  !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    1.35,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _REVESTIMIENTO_MADERA_O.O28,  !- Name
    Rough,                   !- Roughness
    0.028,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    510,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _PANEL_CONTRACHAPADO_MADERA_O.O12,  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    475,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    _LANA_MINERAL_FACHADA_O.15,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _PANEL_YESO_O.O13,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    _FIBROCEMENTO_O.OO6,     !- Name
    Rough,                   !- Roughness
    0.006,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1250,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _FIBROCEMENTO_GRC_O.O12, !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1250,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _VIGA_MADERA_LAMINADA_O.14,  !- Name
    Rough,                   !- Roughness
    0.14,                    !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2120,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _ARENA_O.1,              !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    1950,                    !- Density {kg/m3}
    1045,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    _GRAVA_O.15,             !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.36,                    !- Conductivity {W/m-K}
    1840,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.29,                    !- Solar Absorptance
    0.29;                    !- Visible Absorptance

  Material,
    _HORMIGON_ARMADO_O.O8,   !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _MORTERO_SUELO_DEPOSITOS_O.O4,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

  Material,
    _TABLERO_MADERA_ABACHI_O.O24,  !- Name
    Rough,                   !- Roughness
    0.024,                   !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    275,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    _CONTRACHAPADO_INTERIOR_LIGHT_O.O35,  !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    560,                     !- Density {kg/m3}
    2500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    _CARTON_ASFALTICO_O.OO1, !- Name
    Rough,                   !- Roughness
    0.001,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.87,                    !- Solar Absorptance
    0.87;                    !- Visible Absorptance

  Material,
    _LANA_MINERAL_CUBIERTA_O.O325,  !- Name
    Rough,                   !- Roughness
    0.0325,                  !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _MORTERO_SUELO_DEPOSITOS_O.O15,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

  Material,
    _SUELO_GRES_BANOS_O.O1,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    2.4,                     !- Conductivity {W/m-K}
    2350,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _ASFALTO_O.O4,           !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material,
    _LINOLEO_O.OO25,         !- Name
    Rough,                   !- Roughness
    0.0025,                  !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _LANA_MINERAL_FACHADA_O.125,  !- Name
    Rough,                   !- Roughness
    0.125,                   !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _REVESTIMIENTO_MADERA_LAMINADA_O.O45,  !- Name
    Rough,                   !- Roughness
    0.045,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    510,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _VIGA_MADERA_LAMINADA_O.O498,  !- Name
    Rough,                   !- Roughness
    0.0498,                  !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2120,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _CONTRACHAPADO_MADERA_HIGH_O.O35,  !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    _ALUMINIO_O.OO2,         !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    230,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

  Material,
    _PANEL_CONTRACHAPADO_MADERA_O.O16,  !- Name
    Rough,                   !- Roughness
    0.016,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    475,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    _BARRERA DE VAPOR_O.OO2, !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    920,                     !- Density {kg/m3}
    2200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    _LADRILLO_MACIZO_O.35,   !- Name
    Rough,                   !- Roughness
    0.35,                    !- Thickness {m}
    0.85,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _REVESTIMIENTO_MADERA_O.OO21,  !- Name
    Rough,                   !- Roughness
    0.0021,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    510,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _LANA_MINERAL_FACHADA_O.O25,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _REVEST_VERTICAL_MADERA_O.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _CARTON_O.OOO5,          !- Name
    Rough,                   !- Roughness
    0.0005,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _PANEL_YESO_O.OO6,       !- Name
    Rough,                   !- Roughness
    0.006,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    _VIGA_MADERA_LAMINADA_O.115,  !- Name
    Rough,                   !- Roughness
    0.115,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2120,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _LANA_MINERAL_FACHADA_O.O635,  !- Name
    Rough,                   !- Roughness
    0.0635,                  !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _PERFIL_HIERRO_CUB_DEPOSITOS_O.OO2,  !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    72,                      !- Conductivity {W/m-K}
    7900,                    !- Density {kg/m3}
    530,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _VIGA_MADERA_LAMINADA_O.2,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2120,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _CARTON_ASFALTICO_O.OO2, !- Name
    Rough,                   !- Roughness
    0.002,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    1100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.87,                    !- Solar Absorptance
    0.87;                    !- Visible Absorptance

  Material,
    _LANA_MINERAL_CUBIERTA_O.175,  !- Name
    Rough,                   !- Roughness
    0.175,                   !- Thickness {m}
    0.038,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    _PANEL_CORCHO_O.OO9,     !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    250,                     !- Density {kg/m3}
    1852,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Cast Concrete (Dense)_O.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Material:NoMass,
    5_RVAL_6,                !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    11_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    15_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    15_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    16_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    16_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    19_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.095,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    20_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.095,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    37_RVAL_7,               !- Name
    Rough,                   !- Roughness
    0.095,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    38_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.095,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    51_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    52_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    53_RVAL_6,               !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    54_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    55_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    56_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    57_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    57_RVAL_8,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    58_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.172,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    58_RVAL_6,               !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Simple 1001,             !- Name
    5.894,                   !- U-Factor {W/m2-K}
    0.861,                   !- Solar Heat Gain Coefficient
    0.898;                   !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Simple 1002,             !- Name
    2.803,                   !- U-Factor {W/m2-K}
    0.584,                   !- Solar Heat Gain Coefficient
    0.504;                   !- Visible Transmittance

  WindowMaterial:SimpleGlazingSystem,
    Simple 1003,             !- Name
    1.586,                   !- U-Factor {W/m2-K}
    0.724,                   !- Solar Heat Gain Coefficient
    0.75;                    !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  Construction,
    _FALSO_TECHO_BANOS,      !- Name
    _CHAPA_GRECADA_INTERIOR_O.OO12;  !- Outside Layer

  Construction,
    _FALSO_TECHO_BANOS_Rev,  !- Name
    _CHAPA_GRECADA_INTERIOR_O.OO12;  !- Outside Layer

  Construction,
    _TABIQUE_INTERIOR_BANO,  !- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    _MORTERO_CEMENTO_O.O1,   !- Layer 2
    _AZULEJO_BANOS_O.O15;    !- Layer 3

  Construction,
    _TABIQUE_INTERIOR_BANO_Rev,  !- Name
    _AZULEJO_BANOS_O.O15,    !- Outside Layer
    _MORTERO_CEMENTO_O.O1,   !- Layer 2
    _LADRILLO_MACIZO_O.1125; !- Layer 3

  Construction,
    _CUBIERTA_INCL_AULAS,    !- Name
    _CHAPA_METALICA_CON_PIZARRA_O.OO3,  !- Outside Layer
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 2
    _CARTON_ASFALTICO_O.OOO5,!- Layer 3
    _LANA_MINERAL_CUBIERTA_O.2,  !- Layer 4
    _BARRERA DE VAPOR_O.OOO2,!- Layer 5
    5_RVAL_6,                !- Layer 6
    _FIBROCEMENTO_GRC_O.O15; !- Layer 7

  Construction,
    _CUBIERTA_INCL_AULAS_Rev,!- Name
    _FIBROCEMENTO_GRC_O.O15, !- Outside Layer
    6_RVAL_2,                !- Layer 2
    _BARRERA DE VAPOR_O.OOO2,!- Layer 3
    _LANA_MINERAL_CUBIERTA_O.2,  !- Layer 4
    _CARTON_ASFALTICO_O.OOO5,!- Layer 5
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 6
    _CHAPA_METALICA_CON_PIZARRA_O.OO3;  !- Layer 7

  Construction,
    _CUBIERTA_INCL_AULAS_VIGA,  !- Name
    _CHAPA_METALICA_CON_PIZARRA_O.OO3,  !- Outside Layer
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 2
    _CARTON_ASFALTICO_O.OOO5,!- Layer 3
    _VIGA_MADERA_LAMINADA_O.3;  !- Layer 4

  Construction,
    _CUBIERTA_INCL_AULAS_VIGA_Rev,  !- Name
    _VIGA_MADERA_LAMINADA_O.3,  !- Outside Layer
    _CARTON_ASFALTICO_O.OOO5,!- Layer 2
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 3
    _CHAPA_METALICA_CON_PIZARRA_O.OO3;  !- Layer 4

  Construction,
    _TABIQUE_INTERIOR_AULAS, !- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    _MORTERO_CEMENTO_O.OO5,  !- Layer 2
    _LADRILLO_MACIZO_O.1125; !- Layer 3

  Construction,
    _TABIQUE_INTERIOR_AULAS_Rev,  !- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    _MORTERO_CEMENTO_O.OO5,  !- Layer 2
    _LADRILLO_MACIZO_O.1125; !- Layer 3

  Construction,
    _TABIQUE_INTERIOR_CA_125,!- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    11_RVAL_2,               !- Layer 2
    _LADRILLO_MACIZO_O.1125; !- Layer 3

  Construction,
    _TABIQUE_INTERIOR_CA_125_Rev,  !- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    12_RVAL_2,               !- Layer 2
    _LADRILLO_MACIZO_O.1125; !- Layer 3

  Construction,
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS,  !- Name
    _REVESTIMIENTO_MADERA_O.O28,  !- Outside Layer
    _PANEL_CONTRACHAPADO_MADERA_O.O12,  !- Layer 2
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 3
    _BARRERA DE VAPOR_O.OOO2,!- Layer 4
    _PANEL_YESO_O.O13;       !- Layer 5

  Construction,
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS_Rev,  !- Name
    _PANEL_YESO_O.O13,       !- Outside Layer
    _BARRERA DE VAPOR_O.OOO2,!- Layer 2
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 3
    _PANEL_CONTRACHAPADO_MADERA_O.O12,  !- Layer 4
    _REVESTIMIENTO_MADERA_O.O28;  !- Layer 5

  Construction,
    _VIGA_PARTE_ALTA_AULAS,  !- Name
    _FIBROCEMENTO_O.OO6,     !- Outside Layer
    15_RVAL_2,               !- Layer 2
    _FIBROCEMENTO_GRC_O.O12, !- Layer 3
    15_RVAL_4,               !- Layer 4
    _VIGA_MADERA_LAMINADA_O.14;  !- Layer 5

  Construction,
    _VIGA_PARTE_ALTA_AULAS_Rev,  !- Name
    _VIGA_MADERA_LAMINADA_O.14,  !- Outside Layer
    16_RVAL_2,               !- Layer 2
    _FIBROCEMENTO_GRC_O.O12, !- Layer 3
    16_RVAL_4,               !- Layer 4
    _FIBROCEMENTO_O.OO6;     !- Layer 5

  Construction,
    _SOLERA_DEPOSITO,        !- Name
    _ARENA_O.1,              !- Outside Layer
    _GRAVA_O.15,             !- Layer 2
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 3
    _HORMIGON_ARMADO_O.O8,   !- Layer 4
    _MORTERO_SUELO_DEPOSITOS_O.O4;  !- Layer 5

  Construction,
    _SOLERA_DEPOSITO_Rev,    !- Name
    _MORTERO_SUELO_DEPOSITOS_O.O4,  !- Outside Layer
    _HORMIGON_ARMADO_O.O8,   !- Layer 2
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 3
    _GRAVA_O.15,             !- Layer 4
    _ARENA_O.1;              !- Layer 5

  Construction,
    _TABIQUE_INTERIOR_AULAS_MUEBLE,  !- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    _MORTERO_CEMENTO_O.OO5,  !- Layer 2
    _LADRILLO_MACIZO_O.1125, !- Layer 3
    19_RVAL_4,               !- Layer 4
    _TABLERO_MADERA_ABACHI_O.O24;  !- Layer 5

  Construction,
    _TABIQUE_INTERIOR_AULAS_MUEBLE_Rev,  !- Name
    _TABLERO_MADERA_ABACHI_O.O24,  !- Outside Layer
    20_RVAL_2,               !- Layer 2
    _LADRILLO_MACIZO_O.1125, !- Layer 3
    _MORTERO_CEMENTO_O.OO5,  !- Layer 4
    _LADRILLO_MACIZO_O.1125; !- Layer 5

  Construction,
    _TABIQUE_INTERIOR_DEPOSITOS,  !- Name
    _LADRILLO_MACIZO_O.1125; !- Outside Layer

  Construction,
    _TABIQUE_INTERIOR_DEPOSITOS_Rev,  !- Name
    _LADRILLO_MACIZO_O.1125; !- Outside Layer

  Construction,
    _PUERTAS_INTERIORES,     !- Name
    _CONTRACHAPADO_INTERIOR_LIGHT_O.O35;  !- Outside Layer

  Construction,
    _PUERTAS_INTERIORES_Rev, !- Name
    _CONTRACHAPADO_INTERIOR_LIGHT_O.O35;  !- Outside Layer

  Construction,
    _CUBIERTA_PLANA,         !- Name
    _CARTON_ASFALTICO_O.OO1, !- Outside Layer
    _BARRERA DE VAPOR_O.OOO2,!- Layer 2
    _LANA_MINERAL_CUBIERTA_O.2,  !- Layer 3
    _LANA_MINERAL_CUBIERTA_O.O325,  !- Layer 4
    _CHAPA_GRECADA_INTERIOR_O.OO12;  !- Layer 5

  Construction,
    _CUBIERTA_PLANA_Rev,     !- Name
    _CHAPA_GRECADA_INTERIOR_O.OO12,  !- Outside Layer
    _LANA_MINERAL_CUBIERTA_O.O325,  !- Layer 2
    _LANA_MINERAL_CUBIERTA_O.2,  !- Layer 3
    _BARRERA DE VAPOR_O.OOO2,!- Layer 4
    _CARTON_ASFALTICO_O.OO1; !- Layer 5

  Construction,
    _SOLERA_BANOS,           !- Name
    _ARENA_O.1,              !- Outside Layer
    _GRAVA_O.15,             !- Layer 2
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 3
    _HORMIGON_ARMADO_O.O8,   !- Layer 4
    _MORTERO_SUELO_DEPOSITOS_O.O15,  !- Layer 5
    _SUELO_GRES_BANOS_O.O1;  !- Layer 6

  Construction,
    _SOLERA_BANOS_Rev,       !- Name
    _SUELO_GRES_BANOS_O.O1,  !- Outside Layer
    _MORTERO_SUELO_DEPOSITOS_O.O15,  !- Layer 2
    _HORMIGON_ARMADO_O.O8,   !- Layer 3
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 4
    _GRAVA_O.15,             !- Layer 5
    _ARENA_O.1;              !- Layer 6

  Construction,
    _SOLERA_CLASE,           !- Name
    _ARENA_O.1,              !- Outside Layer
    _GRAVA_O.15,             !- Layer 2
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 3
    _HORMIGON_ARMADO_O.O8,   !- Layer 4
    _ASFALTO_O.O4,           !- Layer 5
    _LINOLEO_O.OO25;         !- Layer 6

  Construction,
    _SOLERA_CLASE_Rev,       !- Name
    _LINOLEO_O.OO25,         !- Outside Layer
    _ASFALTO_O.O4,           !- Layer 2
    _HORMIGON_ARMADO_O.O8,   !- Layer 3
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 4
    _GRAVA_O.15,             !- Layer 5
    _ARENA_O.1;              !- Layer 6

  Construction,
    _FACHADA,                !- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    _LANA_MINERAL_FACHADA_O.125,  !- Layer 2
    _LADRILLO_MACIZO_O.1125; !- Layer 3

  Construction,
    _FACHADA_Rev,            !- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    _LANA_MINERAL_FACHADA_O.125,  !- Layer 2
    _LADRILLO_MACIZO_O.1125; !- Layer 3

  Construction,
    _VIGA_PARTE_BAJA_AULAS,  !- Name
    _REVESTIMIENTO_MADERA_LAMINADA_O.O45,  !- Outside Layer
    _VIGA_MADERA_LAMINADA_O.O498,  !- Layer 2
    _BARRERA DE VAPOR_O.OOO2,!- Layer 3
    _REVESTIMIENTO_MADERA_LAMINADA_O.O45;  !- Layer 4

  Construction,
    _VIGA_PARTE_BAJA_AULAS_Rev,  !- Name
    _REVESTIMIENTO_MADERA_LAMINADA_O.O45,  !- Outside Layer
    _BARRERA DE VAPOR_O.OOO2,!- Layer 2
    _VIGA_MADERA_LAMINADA_O.O498,  !- Layer 3
    _REVESTIMIENTO_MADERA_LAMINADA_O.O45;  !- Layer 4

  Construction,
    _PUERTAS_EXTERIORES,     !- Name
    _CONTRACHAPADO_MADERA_HIGH_O.O35;  !- Outside Layer

  Construction,
    _PUERTAS_EXTERIORES_Rev, !- Name
    _CONTRACHAPADO_MADERA_HIGH_O.O35;  !- Outside Layer

  Construction,
    _PARTE_ALTA_MUEBLE_AULAS,!- Name
    _ALUMINIO_O.OO2,         !- Outside Layer
    _CARTON_ASFALTICO_O.OOO5,!- Layer 2
    _PANEL_CONTRACHAPADO_MADERA_O.O16,  !- Layer 3
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 4
    _BARRERA DE VAPOR_O.OO2, !- Layer 5
    _PANEL_CONTRACHAPADO_MADERA_O.O16,  !- Layer 6
    37_RVAL_7,               !- Layer 7
    _TABLERO_MADERA_ABACHI_O.O24;  !- Layer 8

  Construction,
    _PARTE_ALTA_MUEBLE_AULAS_Rev,  !- Name
    _TABLERO_MADERA_ABACHI_O.O24,  !- Outside Layer
    38_RVAL_2,               !- Layer 2
    _PANEL_CONTRACHAPADO_MADERA_O.O16,  !- Layer 3
    _BARRERA DE VAPOR_O.OO2, !- Layer 4
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 5
    _PANEL_CONTRACHAPADO_MADERA_O.O16,  !- Layer 6
    _CARTON_ASFALTICO_O.OOO5,!- Layer 7
    _ALUMINIO_O.OO2;         !- Layer 8

  Construction,
    _FACHADA_BAJA_AULAS_LADRILLO,  !- Name
    _LADRILLO_MACIZO_O.35;   !- Outside Layer

  Construction,
    _FACHADA_BAJA_AULAS_LADRILLO_Rev,  !- Name
    _LADRILLO_MACIZO_O.35;   !- Outside Layer

  Construction,
    _PARTICIONES_MADERA_VENT_BAJA,  !- Name
    _REVESTIMIENTO_MADERA_O.OO21,  !- Outside Layer
    _CARTON_ASFALTICO_O.OOO5,!- Layer 2
    _PANEL_CONTRACHAPADO_MADERA_O.O12,  !- Layer 3
    _LANA_MINERAL_FACHADA_O.O25,  !- Layer 4
    _REVEST_VERTICAL_MADERA_O.1;  !- Layer 5

  Construction,
    _PARTICIONES_MADERA_VENT_BAJA_Rev,  !- Name
    _REVEST_VERTICAL_MADERA_O.1,  !- Outside Layer
    _LANA_MINERAL_FACHADA_O.O25,  !- Layer 2
    _PANEL_CONTRACHAPADO_MADERA_O.O12,  !- Layer 3
    _CARTON_ASFALTICO_O.OOO5,!- Layer 4
    _REVESTIMIENTO_MADERA_O.OO21;  !- Layer 5

  Construction,
    _FACHADA_DEPOSITOS,      !- Name
    _REVESTIMIENTO_MADERA_O.O28,  !- Outside Layer
    _CARTON_O.OOO5,          !- Layer 2
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 3
    _BARRERA DE VAPOR_O.OOO2,!- Layer 4
    _PANEL_YESO_O.OO6;       !- Layer 5

  Construction,
    _FACHADA_DEPOSITOS_Rev,  !- Name
    _PANEL_YESO_O.OO6,       !- Outside Layer
    _BARRERA DE VAPOR_O.OOO2,!- Layer 2
    _LANA_MINERAL_FACHADA_O.15,  !- Layer 3
    _CARTON_O.OOO5,          !- Layer 4
    _REVESTIMIENTO_MADERA_O.O28;  !- Layer 5

  Construction,
    _VIGA_PARTE_BAJA_DEPOSITOS,  !- Name
    _VIGA_MADERA_LAMINADA_O.115,  !- Outside Layer
    _LANA_MINERAL_FACHADA_O.O635,  !- Layer 2
    _BARRERA DE VAPOR_O.OOO2,!- Layer 3
    _PANEL_YESO_O.OO6;       !- Layer 4

  Construction,
    _VIGA_PARTE_BAJA_DEPOSITOS_Rev,  !- Name
    _PANEL_YESO_O.OO6,       !- Outside Layer
    _BARRERA DE VAPOR_O.OOO2,!- Layer 2
    _LANA_MINERAL_FACHADA_O.O635,  !- Layer 3
    _VIGA_MADERA_LAMINADA_O.115;  !- Layer 4

  Construction,
    _CUBIERTA_INCL_DEPOSITOS,!- Name
    _CHAPA_METALICA_CON_PIZARRA_O.OO3,  !- Outside Layer
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 2
    _LANA_MINERAL_CUBIERTA_O.2,  !- Layer 3
    _BARRERA DE VAPOR_O.OOO2,!- Layer 4
    _PERFIL_HIERRO_CUB_DEPOSITOS_O.OO2;  !- Layer 5

  Construction,
    _CUBIERTA_INCL_DEPOSITOS_Rev,  !- Name
    _PERFIL_HIERRO_CUB_DEPOSITOS_O.OO2,  !- Outside Layer
    _BARRERA DE VAPOR_O.OOO2,!- Layer 2
    _LANA_MINERAL_CUBIERTA_O.2,  !- Layer 3
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 4
    _CHAPA_METALICA_CON_PIZARRA_O.OO3;  !- Layer 5

  Construction,
    _CUBIERTA_INCL_DEPOSITOS_VIGA,  !- Name
    _CHAPA_METALICA_CON_PIZARRA_O.OO3,  !- Outside Layer
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 2
    _VIGA_MADERA_LAMINADA_O.2;  !- Layer 3

  Construction,
    _CUBIERTA_INCL_DEPOSITOS_VIGA_Rev,  !- Name
    _VIGA_MADERA_LAMINADA_O.2,  !- Outside Layer
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 2
    _CHAPA_METALICA_CON_PIZARRA_O.OO3;  !- Layer 3

  Construction,
    _TABIQUE_INTERIOR_BANO_CA,  !- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    51_RVAL_2,               !- Layer 2
    _LADRILLO_MACIZO_O.1125, !- Layer 3
    _MORTERO_CEMENTO_O.O1,   !- Layer 4
    _AZULEJO_BANOS_O.O15;    !- Layer 5

  Construction,
    _TABIQUE_INTERIOR_BANO_CA_Rev,  !- Name
    _AZULEJO_BANOS_O.O15,    !- Outside Layer
    _MORTERO_CEMENTO_O.O1,   !- Layer 2
    _LADRILLO_MACIZO_O.1125, !- Layer 3
    52_RVAL_4,               !- Layer 4
    _LADRILLO_MACIZO_O.1125; !- Layer 5

  Construction,
    _CUBIERTA_PLANA_BANO,    !- Name
    _CARTON_ASFALTICO_O.OO1, !- Outside Layer
    _BARRERA DE VAPOR_O.OOO2,!- Layer 2
    _LANA_MINERAL_CUBIERTA_O.2,  !- Layer 3
    _LANA_MINERAL_CUBIERTA_O.O325,  !- Layer 4
    _CHAPA_GRECADA_INTERIOR_O.OO12,  !- Layer 5
    53_RVAL_6,               !- Layer 6
    _CHAPA_GRECADA_INTERIOR_O.OO12;  !- Layer 7

  Construction,
    _CUBIERTA_PLANA_BANO_Rev,!- Name
    _CHAPA_GRECADA_INTERIOR_O.OO12,  !- Outside Layer
    54_RVAL_2,               !- Layer 2
    _CHAPA_GRECADA_INTERIOR_O.OO12,  !- Layer 3
    _LANA_MINERAL_CUBIERTA_O.O325,  !- Layer 4
    _LANA_MINERAL_CUBIERTA_O.2,  !- Layer 5
    _BARRERA DE VAPOR_O.OOO2,!- Layer 6
    _CARTON_ASFALTICO_O.OO1; !- Layer 7

  Construction,
    _TABIQUE_INTERIOR_CA_485,!- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    55_RVAL_2,               !- Layer 2
    _LADRILLO_MACIZO_O.1125; !- Layer 3

  Construction,
    _TABIQUE_INTERIOR_CA_485_Rev,  !- Name
    _LADRILLO_MACIZO_O.1125, !- Outside Layer
    56_RVAL_2,               !- Layer 2
    _LADRILLO_MACIZO_O.1125; !- Layer 3

  Construction,
    _CUBIERTA_INCL_LUCERNARIO,  !- Name
    _CHAPA_METALICA_CON_PIZARRA_O.OO3,  !- Outside Layer
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 2
    _CARTON_ASFALTICO_O.OO2, !- Layer 3
    _PANEL_CONTRACHAPADO_MADERA_O.O16,  !- Layer 4
    57_RVAL_5,               !- Layer 5
    _CARTON_O.OOO5,          !- Layer 6
    _LANA_MINERAL_CUBIERTA_O.175,  !- Layer 7
    57_RVAL_8,               !- Layer 8
    _BARRERA DE VAPOR_O.OOO2,!- Layer 9
    _PANEL_CORCHO_O.OO9;     !- Layer 10

  Construction,
    _CUBIERTA_INCL_LUCERNARIO_Rev,  !- Name
    _PANEL_CORCHO_O.OO9,     !- Outside Layer
    _BARRERA DE VAPOR_O.OOO2,!- Layer 2
    58_RVAL_3,               !- Layer 3
    _LANA_MINERAL_CUBIERTA_O.175,  !- Layer 4
    _CARTON_O.OOO5,          !- Layer 5
    58_RVAL_6,               !- Layer 6
    _PANEL_CONTRACHAPADO_MADERA_O.O16,  !- Layer 7
    _CARTON_ASFALTICO_O.OO2, !- Layer 8
    _LANA_MINERAL_CUBIERTA_NUEVO_O.3,  !- Layer 9
    _CHAPA_METALICA_CON_PIZARRA_O.OO3;  !- Layer 10

  Construction,
    Masa interna del proyecto,  !- Name
    Cast Concrete (Dense)_O.1;  !- Outside Layer

  Construction,
    Masa interna del proyecto_Rev,  !- Name
    Cast Concrete (Dense)_O.1;  !- Outside Layer

  Construction,
    1001,                    !- Name
    Simple 1001;             !- Outside Layer

  Construction,
    1002,                    !- Name
    Simple 1002;             !- Outside Layer

  Construction,
    1003,                    !- Name
    Simple 1003;             !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    TZ23,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.1463,                 !- Volume {m3}
    28.2445,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ24,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    31.7069,                 !- Volume {m3}
    28.0451,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ25,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.0139,                 !- Volume {m3}
    28.1844,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ26,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    31.7069,                 !- Volume {m3}
    28.0451,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ27,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    31.7069,                 !- Volume {m3}
    28.0451,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ17,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    10.9323,                 !- Volume {m3}
    3.8767,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ14,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.3685,                 !- Volume {m3}
    28.7836,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ10,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    212.4365,                !- Volume {m3}
    60.5126,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ9,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.6823,                 !- Volume {m3}
    28.9138,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ8,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    213.8528,                !- Volume {m3}
    60.8695,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ7,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    85.3954,                 !- Volume {m3}
    31.1235,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ6,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    213.6236,                !- Volume {m3}
    62.3442,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ11,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    48.2896,                 !- Volume {m3}
    17.669,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ12,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    9.4928,                  !- Volume {m3}
    3.3663,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ5,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.3685,                 !- Volume {m3}
    28.7836,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ13,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    213.8956,                !- Volume {m3}
    60.8868,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ4,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    213.5144,                !- Volume {m3}
    60.767,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ3,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    211.7402,                !- Volume {m3}
    60.4286,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ15,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    213.8856,                !- Volume {m3}
    60.8841,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ19,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    212.4244,                !- Volume {m3}
    60.5095,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ20,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.8471,                 !- Volume {m3}
    28.9822,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ21,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    136.1876,                !- Volume {m3}
    38.7792,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ18,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    36.6652,                 !- Volume {m3}
    13.5469,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ16,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    9.5834,                  !- Volume {m3}
    3.3984,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ22,                    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1003.4255,               !- Volume {m3}
    334.6005,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ1,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    212.693,                 !- Volume {m3}
    60.5683,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    TZ2,                     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.3685,                 !- Volume {m3}
    28.7836,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    BILLUND_UNIDO,            !- Name
    TZ1,                     !- Zone 1 Name
    TZ2,                     !- Zone 2 Name
    TZ3,                     !- Zone 3 Name
    TZ4,                     !- Zone 4 Name
    TZ5,                     !- Zone 5 Name
    TZ6,                     !- Zone 6 Name
    TZ7,                     !- Zone 7 Name
    TZ8,                     !- Zone 8 Name
    TZ9,                     !- Zone 9 Name
    TZ10,                    !- Zone 10 Name
    TZ11,                    !- Zone 11 Name
    TZ12,                    !- Zone 12 Name
    TZ13,                    !- Zone 13 Name
    TZ14,                    !- Zone 14 Name
    TZ15,                    !- Zone 15 Name
    TZ16,                    !- Zone 16 Name
    TZ17,                    !- Zone 17 Name
    TZ18,                    !- Zone 18 Name
    TZ19,                    !- Zone 19 Name
    TZ20,                    !- Zone 20 Name
    TZ21,                    !- Zone 21 Name
    TZ22,                    !- Zone 22 Name
    TZ23,                    !- Zone 23 Name
    TZ24,                    !- Zone 24 Name
    TZ25,                    !- Zone 25 Name
    TZ26,                    !- Zone 26 Name
    TZ27;                    !- Zone 27 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    TZ23_Floor_0_0_0,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_Ceiling_10_0_10000, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5931306782,11.4002985925,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4974745351,12.0335269782,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -1.1813765611,12.4849616698,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -.2770327042,11.8517332841,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_Ceiling_10_0_10000, !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ20,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Floor_0_0_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4974745351,12.0335269782,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -.5931306782,11.4002985925,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -.2770327042,11.8517332841,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -1.1813765611,12.4849616698,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Floor_0_0_1,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_Ceiling_10_0_10001, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0569404683,10.2447792033,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -1.863989878,11.5100888219,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4974745351,12.0335269782,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    0.3095748746,10.7682173596,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_Ceiling_10_0_10001, !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ20,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Floor_0_0_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.863989878,11.5100888219,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -.0569404683,10.2447792033,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    0.3095748746,10.7682173596,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4974745351,12.0335269782,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Floor_0_0_2,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_Ceiling_10_0_10002, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8474033886,9.6115508176,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -.0569404683,10.2447792033,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    0.6256728486,11.2196520512,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    1.5300167055,10.5864236655,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_Ceiling_10_0_10002, !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ20,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Floor_0_0_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0569404683,10.2447792033,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    0.8474033886,9.6115508176,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    1.5300167055,10.5864236655,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    0.6256728486,11.2196520512,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Floor_0_0_3,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_Ceiling_10_0_10003, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.5300167055,10.5864236655,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    0.6256728486,11.2196520512,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    0.9416561074,11.6709229124,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    1.8459999643,11.0376945267,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_Ceiling_10_0_10003, !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ20,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Floor_0_0_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6256728486,11.2196520512,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    1.5300167055,10.5864236655,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    1.8459999643,11.0376945267,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    0.9416561074,11.6709229124,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Floor_0_0_4,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_Ceiling_10_0_10004, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8459999643,11.0376945267,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    0.0389505546,12.3030041453,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    2.4846804792,15.7958684621,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    4.2917298889,14.5305588436,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_Ceiling_10_0_10004, !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ20,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Floor_0_0_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0389505546,12.3030041453,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    1.8459999643,11.0376945267,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    4.2917298889,14.5305588436,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    2.4846804792,15.7958684621,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Floor_0_0_5,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_Ceiling_10_0_10005, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.2770327042,11.8517332841,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -1.1813765611,12.4849616698,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    1.5803366223,16.4290968479,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    2.4846804792,15.7958684621,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_Ceiling_10_0_10005, !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ20,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Floor_0_0_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.1813765611,12.4849616698,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -.2770327042,11.8517332841,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    2.4846804792,15.7958684621,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    1.5803366223,16.4290968479,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Floor_0_0_6,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_Ceiling_10_0_10006, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.3787647936,14.4696163472,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    1.4933017176,16.4900393442,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    2.9759967998,18.6075473705,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    5.8614598816,16.5871243817,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_Ceiling_10_0_10006, !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ20,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Floor_0_0_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4933017176,16.4900393442,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    4.3787647936,14.4696163472,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    5.8614598816,16.5871243817,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    2.9759967998,18.6075473705,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Floor_0_0_7,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ20_Ceiling_10_0_10007, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3095748746,10.7682173596,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -.5931306782,11.4002985925,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    0.0389505546,12.3030041453,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    0.9416561074,11.6709229124,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ20_Ceiling_10_0_10007, !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ20,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Floor_0_0_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.5931306782,11.4002985925,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    0.3095748746,10.7682173596,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    0.9416561074,11.6709229124,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    0.0389505546,12.3030041453,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Partition_1_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO,  !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ19_Partition_3_0_10009,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    4.3787647936,14.4696163472,2.4100000002,  !- X,Y,Z ==> Vertex 1 {m}
    5.8614598759,16.5871243735,2.4100000002,  !- X,Y,Z ==> Vertex 2 {m}
    4.3787647936,14.4696163472,3.0647290302;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ19_Partition_3_0_10009,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO_Rev,  !- Construction Name
    TZ19,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Partition_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    5.8614598759,16.5871243735,2.4100000002,  !- X,Y,Z ==> Vertex 1 {m}
    4.3787647936,14.4696163472,2.4100000002,  !- X,Y,Z ==> Vertex 2 {m}
    4.3787647936,14.4696163472,3.0647290302;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_0,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8121844531,17.3206515393,2.4102455263,  !- X,Y,Z ==> Vertex 1 {m}
    3.8808085783,17.9728079467,2.4102455263,  !- X,Y,Z ==> Vertex 2 {m}
    1.3768792101,14.3968262048,3.5159315677,  !- X,Y,Z ==> Vertex 3 {m}
    2.3082550849,13.7446697973,3.5159315677;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_1,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0624756856,18.545810806,2.4102455263,  !- X,Y,Z ==> Vertex 1 {m}
    2.975440789,18.6067532966,2.4102455263,  !- X,Y,Z ==> Vertex 2 {m}
    1.493301717,16.4900393492,3.0647290334,  !- X,Y,Z ==> Vertex 3 {m}
    1.5803366218,16.4290968529,3.0647290334;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_2,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7882443972,18.0376220839,2.4102455263,  !- X,Y,Z ==> Vertex 1 {m}
    3.0624756856,18.545810806,2.4102455263,  !- X,Y,Z ==> Vertex 2 {m}
    0.5585463174,14.9698290641,3.5159315677,  !- X,Y,Z ==> Vertex 3 {m}
    1.284315029,14.461640342,3.5159315677;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_3,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2917298842,14.5305588427,3.0647290358,  !- X,Y,Z ==> Vertex 1 {m}
    3.4226095648,15.139123441,3.0647290358,  !- X,Y,Z ==> Vertex 2 {m}
    2.400819266,13.6798556601,3.5159315677,  !- X,Y,Z ==> Vertex 3 {m}
    3.2699395854,13.0712910618,3.5159315677;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_4,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.8614598857,16.5871243793,2.4099999992,  !- X,Y,Z ==> Vertex 1 {m}
    4.9053046533,17.2566314796,2.4099999992,  !- X,Y,Z ==> Vertex 2 {m}
    3.4226095648,15.139123441,3.0647290358,  !- X,Y,Z ==> Vertex 3 {m}
    4.378764789,14.4696163464,3.0647290358;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_5,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.3082550849,13.7446697973,3.5159315677,  !- X,Y,Z ==> Vertex 1 {m}
    1.3768792101,14.3968262048,3.5159315677,  !- X,Y,Z ==> Vertex 2 {m}
    -1.1269389543,10.8210032783,4.6215685036,  !- X,Y,Z ==> Vertex 3 {m}
    -.1955630795,10.1688468709,4.6215685036;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_6,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.2699395854,13.0712910618,3.5159315677,  !- X,Y,Z ==> Vertex 1 {m}
    2.400819266,13.6798556601,3.5159315677,  !- X,Y,Z ==> Vertex 2 {m}
    -.1029988984,10.1040327337,4.6215685036,  !- X,Y,Z ==> Vertex 3 {m}
    0.766121421,9.4954681354,4.6215685036;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_7,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.284315029,14.461640342,3.5159315677,  !- X,Y,Z ==> Vertex 1 {m}
    0.5585463174,14.9698290641,3.5159315677,  !- X,Y,Z ==> Vertex 2 {m}
    -1.9458278661,11.3932120601,4.6218140307,  !- X,Y,Z ==> Vertex 3 {m}
    -1.220059156,10.8850233359,4.6218140314;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_8,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.9047486342,17.255837402,2.4102455263,  !- X,Y,Z ==> Vertex 1 {m}
    4.8121844531,17.3206515393,2.4102455263,  !- X,Y,Z ==> Vertex 2 {m}
    -.1955630831,10.1688468658,4.6215685052,  !- X,Y,Z ==> Vertex 3 {m}
    -.1029989022,10.1040327283,4.6215685053;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Roof_2_0_9,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.8808085783,17.9728079467,2.4102455263,  !- X,Y,Z ==> Vertex 1 {m}
    3.7882443972,18.0376220839,2.4102455263,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2195031369,10.8858174135,4.6215685043,  !- X,Y,Z ==> Vertex 3 {m}
    -1.126938956,10.821003276,4.6215685044;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Partition_3_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO,  !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ21_Partition_2_0_10010,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    2.9759967998,18.6075473705,2.4099999954,  !- X,Y,Z ==> Vertex 1 {m}
    1.4933017176,16.4900393442,2.4099999954,  !- X,Y,Z ==> Vertex 2 {m}
    1.4933017181,16.4900393439,3.0647290348;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ21_Partition_2_0_10010,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO_Rev,  !- Construction Name
    TZ21,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    1.4933017176,16.4900393442,2.4099999954,  !- X,Y,Z ==> Vertex 1 {m}
    2.9759967998,18.6075473705,2.4099999954,  !- X,Y,Z ==> Vertex 2 {m}
    1.4933017181,16.4900393439,3.0647290348;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ23_Partition_5_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS, !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ21_Partition_5_0_10011,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.4484140418,16.2406918778,2.4099999982,  !- X,Y,Z ==> Vertex 1 {m}
    -1.9241906342,11.4241132323,2.4099999982,  !- X,Y,Z ==> Vertex 2 {m}
    -1.9241906363,11.4241132279,4.6122594522,  !- X,Y,Z ==> Vertex 3 {m}
    1.448414042,16.2406918777,3.1229834582;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ21_Partition_5_0_10011,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS_Rev,  !- Construction Name
    TZ21,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9241906342,11.4241132323,2.4099999982,  !- X,Y,Z ==> Vertex 1 {m}
    1.4484140418,16.2406918778,2.4099999982,  !- X,Y,Z ==> Vertex 2 {m}
    1.448414042,16.2406918777,3.1229834582,  !- X,Y,Z ==> Vertex 3 {m}
    -1.9241906363,11.4241132279,4.6122594522;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Partition_6_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125,!- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ17_Partition_3_0_10012,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0692861618,9.9822140271,2.4100000042,  !- X,Y,Z ==> Vertex 1 {m}
    0.7655653995,9.4946740562,2.4100000042,  !- X,Y,Z ==> Vertex 2 {m}
    0.765565399,9.4946740555,2.8200000042,  !- X,Y,Z ==> Vertex 3 {m}
    0.0692861613,9.9822140264,2.8200000042;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ17_Partition_3_0_10012,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125_Rev,  !- Construction Name
    TZ17,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.7655653995,9.4946740562,2.4100000042,  !- X,Y,Z ==> Vertex 1 {m}
    0.0692861618,9.9822140271,2.4100000042,  !- X,Y,Z ==> Vertex 2 {m}
    0.0692861613,9.9822140264,2.8200000042,  !- X,Y,Z ==> Vertex 3 {m}
    0.765565399,9.4946740555,2.8200000042;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Partition_6_1_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125,!- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_Partition_33_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9458278671,11.3932120605,2.4100000042,  !- X,Y,Z ==> Vertex 1 {m}
    -.1276497526,10.1201100389,2.4100000042,  !- X,Y,Z ==> Vertex 2 {m}
    -.1276497531,10.1201100382,2.8200000042,  !- X,Y,Z ==> Vertex 3 {m}
    -1.9458278676,11.3932120598,2.8200000042;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_Partition_33_0_10013,  !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125_Rev,  !- Construction Name
    TZ22,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Partition_6_1_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.1276497526,10.1201100389,2.4100000042,  !- X,Y,Z ==> Vertex 1 {m}
    -1.9458278671,11.3932120605,2.4100000042,  !- X,Y,Z ==> Vertex 2 {m}
    -1.9458278676,11.3932120598,2.8200000042,  !- X,Y,Z ==> Vertex 3 {m}
    -.1276497531,10.1201100382,2.8200000042;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Wall_6_2_0,         !- Name
    Wall,                    !- Surface Type
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS,  !- Construction Name
    TZ23,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9458278676,11.3932120598,2.8200000042,  !- X,Y,Z ==> Vertex 1 {m}
    0.765565399,9.4946740555,2.8200000042,  !- X,Y,Z ==> Vertex 2 {m}
    0.7655653968,9.4946740524,4.6218140342,  !- X,Y,Z ==> Vertex 3 {m}
    -1.9458278697,11.3932120568,4.6218140342;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ23_Partition_7_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS, !- Construction Name
    TZ23,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ19_Partition_5_0_10014,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.7860203308,9.5238867262,2.409999997,  !- X,Y,Z ==> Vertex 1 {m}
    4.1598073097,14.3421538753,2.409999997,  !- X,Y,Z ==> Vertex 2 {m}
    4.1598073086,14.3421538733,3.1229834451,  !- X,Y,Z ==> Vertex 3 {m}
    0.7860203287,9.5238867219,4.6127815321;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ19_Partition_5_0_10014,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS_Rev,  !- Construction Name
    TZ19,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ23_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.1598073097,14.3421538753,2.409999997,  !- X,Y,Z ==> Vertex 1 {m}
    0.7860203308,9.5238867262,2.409999997,  !- X,Y,Z ==> Vertex 2 {m}
    0.7860203287,9.5238867219,4.6127815321,  !- X,Y,Z ==> Vertex 3 {m}
    4.1598073086,14.3421538733,3.1229834451;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Floor_0_0_0,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_Ceiling_9_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.5524923479,-1.4251271192,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3706111794,-.8522741462,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0545132053,-.4008394546,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2363943738,-.9736924276,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_Ceiling_9_0_10015,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ14,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Floor_0_0_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3706111794,-.8522741462,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -6.5524923479,-1.4251271192,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2363943738,-.9736924276,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0545132053,-.4008394546,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Floor_0_0_1,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_Ceiling_9_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.3236684891,-3.0196111501,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -8.0444928733,-1.8146769443,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3706111794,-.8522741462,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6497867951,-2.057208352,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_Ceiling_9_0_10016,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ14,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Floor_0_0_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.0444928733,-1.8146769443,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -6.3236684891,-3.0196111501,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6497867951,-2.057208352,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3706111794,-.8522741462,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Floor_0_0_2,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_Ceiling_9_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.1180684319,-6.7943188511,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2355764664,-5.3116237631,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -3.17463397,-5.2245888584,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -1.0571259356,-6.7072839464,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_Ceiling_9_0_10017,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ14,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Floor_0_0_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2355764664,-5.3116237631,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -1.1180684319,-6.7943188511,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -1.0571259356,-6.7072839464,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -3.17463397,-5.2245888584,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Floor_0_0_3,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_Ceiling_9_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.0571259356,-6.7072839464,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -6.3236684891,-3.0196111501,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -5.333688821,-1.6057736604,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -.0671462675,-5.2934464567,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_Ceiling_9_0_10018,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ14,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Floor_0_0_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.3236684891,-3.0196111501,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0571259356,-6.7072839464,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -.0671462675,-5.2934464567,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -5.333688821,-1.6057736604,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Floor_0_0_4,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_Ceiling_9_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.184654302,-3.8107513687,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -5.333688821,-1.6057736604,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -5.0177055623,-1.1545027992,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8686710432,-3.3594805075,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_Ceiling_9_0_10019,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ14,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Floor_0_0_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.333688821,-1.6057736604,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -2.184654302,-3.8107513687,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8686710432,-3.3594805075,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -5.0177055623,-1.1545027992,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Floor_0_0_5,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_Ceiling_9_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8686710432,-3.3594805075,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9204111151,-.5224215664,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -5.3278360376,0.3238633494,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2760959657,-2.5131955918,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_Ceiling_9_0_10020,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ14,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Floor_0_0_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.9204111151,-.5224215664,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8686710432,-3.3594805075,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2760959657,-2.5131955918,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -5.3278360376,0.3238633494,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Floor_0_0_6,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_Ceiling_9_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2363943738,-.9736924276,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0545132053,-.4008394546,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -6.145954869,0.8967163223,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -5.3278360376,0.3238633494,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_Ceiling_9_0_10021,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ14,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Floor_0_0_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.0545132053,-.4008394546,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -6.2363943738,-.9736924276,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -5.3278360376,0.3238633494,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -6.145954869,0.8967163223,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Floor_0_0_7,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_Ceiling_9_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0671462675,-5.2934464567,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -2.184654302,-3.8107513687,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2151534694,-2.4261606871,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    0.9023545651,-3.9088557751,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_Ceiling_9_0_10022,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ14,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Floor_0_0_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.184654302,-3.8107513687,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -.0671462675,-5.2934464567,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    0.9023545651,-3.9088557751,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2151534694,-2.4261606871,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Floor_0_0_8,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ14_Ceiling_9_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.6497867951,-2.057208352,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -6.5524923479,-1.4251271192,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -5.9204111151,-.5224215664,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -5.0177055623,-1.1545027992,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ14_Ceiling_9_0_10023,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ14,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Floor_0_0_8,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.5524923479,-1.4251271192,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -5.6497867951,-2.057208352,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -5.0177055623,-1.1545027992,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -5.9204111151,-.5224215664,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Partition_1_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO,  !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ15_Partition_8_0_10025,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    0.9023545324,-3.9088557521,2.410000005,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2151534694,-2.4261606871,2.410000005,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2151534615,-2.4261606758,3.064729035;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ15_Partition_8_0_10025,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO_Rev,  !- Construction Name
    TZ15,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Partition_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -1.2151534694,-2.4261606871,2.410000005,  !- X,Y,Z ==> Vertex 1 {m}
    0.9023545324,-3.9088557521,2.410000005,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2151534615,-2.4261606758,3.064729035;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_0,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.3845412803,-5.7450434249,2.4102455281,  !- X,Y,Z ==> Vertex 1 {m}
    0.2676151279,-4.8136675505,2.4102455281,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2837008078,-2.3270093618,3.508304955,  !- X,Y,Z ==> Vertex 3 {m}
    -3.9358572159,-3.2583852362,3.508304955;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_1,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.8406179878,-3.9953346583,2.4102455281,  !- X,Y,Z ==> Vertex 1 {m}
    0.9015604841,-3.9082997535,2.4102455281,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2151534621,-2.42616068,3.0647290354,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2760959642,-2.5131955929,3.0647290354;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_2,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3324292652,-4.7211033695,2.4102455281,  !- X,Y,Z ==> Vertex 1 {m}
    0.8406179878,-3.9953346583,2.4102455281,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7106979479,-1.5086764696,3.508304955,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2188866705,-2.2344451808,3.508304955;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_3,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.1746339685,-5.2245888595,3.0647290354,  !- X,Y,Z ==> Vertex 1 {m}
    -2.5660693695,-4.3554685405,3.0647290354,  !- X,Y,Z ==> Vertex 2 {m}
    -4.0006713532,-3.3509494172,3.508304955,  !- X,Y,Z ==> Vertex 3 {m}
    -4.6092359522,-4.2200697362,3.508304955;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_4,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.1180684353,-6.7943188487,2.4100000009,  !- X,Y,Z ==> Vertex 1 {m}
    -.44856134,-5.838163625,2.4100000009,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5660693695,-4.3554685405,3.0647290354,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2355764649,-5.3116237642,3.0647290354;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_5,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.6092359522,-4.2200697362,3.508304955,  !- X,Y,Z ==> Vertex 1 {m}
    -4.0006713532,-3.3509494172,3.508304955,  !- X,Y,Z ==> Vertex 2 {m}
    -7.5518284733,-.8644024323,4.6063152766,  !- X,Y,Z ==> Vertex 3 {m}
    -8.1603930802,-1.7335227457,4.606315279;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_6,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9358572159,-3.2583852362,3.508304955,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2837008078,-2.3270093618,3.508304955,  !- X,Y,Z ==> Vertex 2 {m}
    -6.8348579358,0.1595376286,4.606315279,  !- X,Y,Z ==> Vertex 3 {m}
    -7.487014344,-.7718382457,4.606315279;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_7,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2188866705,-2.2344451808,3.508304955,  !- X,Y,Z ==> Vertex 1 {m}
    -2.7106979479,-1.5086764696,3.508304955,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2626491535,0.97842654,4.6065608061,  !- X,Y,Z ==> Vertex 3 {m}
    -6.770837874,0.2526578272,4.6065608055;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_8,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.4493554176,-5.8376076059,2.4102455281,  !- X,Y,Z ==> Vertex 1 {m}
    -.3845412803,-5.7450434249,2.4102455281,  !- X,Y,Z ==> Vertex 2 {m}
    -7.4870143388,-.7718382493,4.6063152774,  !- X,Y,Z ==> Vertex 3 {m}
    -7.5518284759,-.8644024305,4.6063152773;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Roof_2_0_9,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.2676151279,-4.8136675505,2.4102455281,  !- X,Y,Z ==> Vertex 1 {m}
    0.3324292652,-4.7211033695,2.4102455281,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7700437964,0.2521018081,4.6063152784,  !- X,Y,Z ==> Vertex 3 {m}
    -6.8348579334,0.1595376269,4.6063152783;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Partition_4_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS, !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ15_Partition_6_0_10026,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4645009504,-2.3812730013,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -6.2626491476,0.9784265359,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2626491476,0.9784265359,4.6065607998,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4645009523,-2.381273,3.12298346;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ15_Partition_6_0_10026,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS_Rev,  !- Construction Name
    TZ15,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2626491476,0.9784265359,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4645009504,-2.3812730013,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4645009523,-2.381273,3.12298346,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2626491476,0.9784265359,4.6065607998;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Partition_5_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125,!- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_Partition_28_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.262649148,0.9784265361,2.4100000013,  !- X,Y,Z ==> Vertex 1 {m}
    -8.1611871523,-1.7329667305,2.4100000013,  !- X,Y,Z ==> Vertex 2 {m}
    -8.1611871524,-1.7329667304,2.8200000013,  !- X,Y,Z ==> Vertex 3 {m}
    -6.262649148,0.9784265362,2.8200000013;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_Partition_28_0_10027,  !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125_Rev,  !- Construction Name
    TZ22,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.1611871523,-1.7329667305,2.4100000013,  !- X,Y,Z ==> Vertex 1 {m}
    -6.262649148,0.9784265361,2.4100000013,  !- X,Y,Z ==> Vertex 2 {m}
    -6.262649148,0.9784265362,2.8200000013,  !- X,Y,Z ==> Vertex 3 {m}
    -8.1611871524,-1.7329667304,2.8200000013;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Wall_5_1_0,         !- Name
    Wall,                    !- Surface Type
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS,  !- Construction Name
    TZ24,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.262649148,0.9784265362,2.8200000013,  !- X,Y,Z ==> Vertex 1 {m}
    -8.1611871524,-1.7329667304,2.8200000013,  !- X,Y,Z ==> Vertex 2 {m}
    -8.1611871526,-1.7329667303,4.6065608013,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2626491483,0.9784265363,4.6065608013;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Partition_6_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS, !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ13_Partition_1_0_10028,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.161187152,-1.7329667307,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3630389402,-5.092666278,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3630389402,-5.092666278,3.12298346,  !- X,Y,Z ==> Vertex 3 {m}
    -8.161187152,-1.7329667307,4.6065607999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_Partition_1_0_10028,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS_Rev,  !- Construction Name
    TZ13,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3630389402,-5.092666278,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -8.161187152,-1.7329667307,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -8.161187152,-1.7329667307,4.6065607999,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3630389402,-5.092666278,3.12298346;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ24_Partition_8_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO,  !- Construction Name
    TZ24,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ13_Partition_11_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -3.2355764664,-5.3116237631,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -1.1180684319,-6.7943188511,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2355764664,-5.3116237631,3.06472903;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ13_Partition_11_0_10029,  !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO_Rev,  !- Construction Name
    TZ13,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ24_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -1.1180684319,-6.7943188511,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2355764664,-5.3116237631,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2355764664,-5.3116237631,3.06472903;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_0,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.6475351317,-11.5277671272,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -17.5518789886,-10.8945387414,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -17.2357810145,-10.4431040498,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -16.3314371576,-11.0763324355,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10030,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.5518789886,-10.8945387414,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6475351317,-11.5277671272,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -16.3314371576,-11.0763324355,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -17.2357810145,-10.4431040498,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_1,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.4803040012,-16.5049110928,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -21.5673389059,-16.4439685964,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -20.0846438179,-14.3264605619,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -19.9976089132,-14.3874030583,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10031,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.5673389059,-16.4439685964,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -21.4803040012,-16.5049110928,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -19.9976089132,-14.3874030583,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -20.0846438179,-14.3264605619,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_2,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6732545915,-17.7702207113,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -21.4803040012,-16.5049110928,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -17.5518789886,-10.8945387414,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -15.7448295789,-12.15984836,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10032,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.4803040012,-16.5049110928,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6732545915,-17.7702207113,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -15.7448295789,-12.15984836,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -17.5518789886,-10.8945387414,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_3,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.2862156466,-16.2859410626,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1905595035,-15.6527126769,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -15.4287316048,-11.7084136684,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -14.5243877479,-12.3416420541,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10033,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.1905595035,-15.6527126769,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -17.2862156466,-16.2859410626,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -14.5243877479,-12.3416420541,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -15.4287316048,-11.7084136684,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_4,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.6818758299,-18.4643915934,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6732545915,-17.7702207113,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1905595035,-15.6527126769,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -17.1991807419,-16.346883559,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10034,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6732545915,-17.7702207113,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -18.6818758299,-18.4643915934,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -17.1991807419,-16.346883559,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -18.1905595035,-15.6527126769,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_5,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.5243877479,-12.3416420541,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -15.4287316048,-11.7084136684,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -15.112748346,-11.2571428072,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -14.2084044891,-11.8903711929,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10035,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.4287316048,-11.7084136684,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -14.5243877479,-12.3416420541,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -14.2084044891,-11.8903711929,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -15.112748346,-11.2571428072,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_6,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.810137063,-10.7622050219,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -15.6833531422,-10.1507725407,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -15.648938556,-10.101623418,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -14.7757224768,-10.7130558992,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10036,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.6833531422,-10.1507725407,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -14.810137063,-10.7622050219,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -14.7757224768,-10.7130558992,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -15.648938556,-10.101623418,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_7,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.2084044891,-11.8903711929,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -16.0154538988,-10.6250615743,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -15.6833531422,-10.1507725407,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8763037325,-11.4160821593,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10037,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.0154538988,-10.6250615743,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -14.2084044891,-11.8903711929,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8763037325,-11.4160821593,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -15.6833531422,-10.1507725407,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_8,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.3314371576,-11.0763324355,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -17.2357810145,-10.4431040498,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -16.5532824129,-9.4683950323,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -15.648938556,-10.101623418,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10038,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_8,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.2357810145,-10.4431040498,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -16.3314371576,-11.0763324355,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -15.648938556,-10.101623418,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -16.5532824129,-9.4683950323,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Floor_0_0_9,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_Ceiling_11_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.7448295789,-12.15984836,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6475351317,-11.5277671272,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -16.0154538988,-10.6250615743,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -15.112748346,-11.2571428072,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_Ceiling_11_0_10039,  !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Floor_0_0_9,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.6475351317,-11.5277671272,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -15.7448295789,-12.15984836,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -15.112748346,-11.2571428072,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -16.0154538988,-10.6250615743,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Partition_1_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125,!- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_Partition_20_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.6650233447,-10.6163879281,2.4099999964,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4714444239,-9.3515182714,2.4099999964,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4714444244,-9.3515182722,2.8199999964,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6650233453,-10.616387929,2.8199999964;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_Partition_20_0_10041,  !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125_Rev,  !- Construction Name
    TZ22,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Partition_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4714444239,-9.3515182714,2.4099999964,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6650233447,-10.6163879281,2.4099999964,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6650233453,-10.616387929,2.8199999964,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4714444244,-9.3515182722,2.8199999964;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Wall_1_1_0,         !- Name
    Wall,                    !- Surface Type
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS,  !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.5770986531,-10.6779534613,2.8199999965,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4714444244,-9.3515182722,2.8200000059,  !- X,Y,Z ==> Vertex 2 {m}
    -16.471444427,-9.3515182758,4.6218140364,  !- X,Y,Z ==> Vertex 3 {m}
    -14.5770986556,-10.6779534649,4.6218140364;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Wall_2_1_0,         !- Name
    Wall,                    !- Surface Type
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS,  !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.5929753539,-10.7006277345,2.8200000008,  !- X,Y,Z ==> Vertex 1 {m}
    -14.577098656,-10.67795346,2.8200000008,  !- X,Y,Z ==> Vertex 2 {m}
    -14.5770986608,-10.6779534666,4.6218140308,  !- X,Y,Z ==> Vertex 3 {m}
    -14.5929753541,-10.7006277344,4.6148031977;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Wall_2_1_1,         !- Name
    Wall,                    !- Surface Type
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS,  !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.6116410167,-10.7272850637,2.4100000008,  !- X,Y,Z ==> Vertex 1 {m}
    -14.5929753539,-10.7006277345,2.4100000008,  !- X,Y,Z ==> Vertex 2 {m}
    -14.5929753541,-10.7006277344,4.6148031977,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6116410169,-10.7272850635,4.6065608108;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Partition_3_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS, !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_Partition_2_0_10042, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4930816686,-9.3824194593,2.4100000002,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8656863328,-14.1989980881,2.4100000002,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8656863328,-14.1989980881,3.1229834602,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4930816714,-9.3824194632,4.6122594491;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_Partition_2_0_10042, !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS_Rev,  !- Construction Name
    TZ8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8656863328,-14.1989980881,2.4100000002,  !- X,Y,Z ==> Vertex 1 {m}
    -16.4930816686,-9.3824194593,2.4100000002,  !- X,Y,Z ==> Vertex 2 {m}
    -16.4930816714,-9.3824194632,4.6122594491,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8656863328,-14.1989980881,3.1229834602;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Partition_5_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO,  !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_Partition_7_0_10043, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -20.0846438179,-14.3264605619,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -21.5673389059,-16.4439685964,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -20.0846438179,-14.3264605619,3.06472903;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ8_Partition_7_0_10043, !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO_Rev,  !- Construction Name
    TZ8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -21.5673389059,-16.4439685964,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -20.0846438179,-14.3264605619,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -20.0846438179,-14.3264605619,3.06472903;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_0,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.5180634814,-17.1774957522,2.4102455312,  !- X,Y,Z ==> Vertex 1 {m}
    -19.5866876076,-17.8296521611,2.4102455312,  !- X,Y,Z ==> Vertex 2 {m}
    -17.0827582337,-14.2536704232,3.5159315728,  !- X,Y,Z ==> Vertex 3 {m}
    -18.0141341075,-13.6015140143,3.5159315728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_1,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.7683547159,-18.4026550217,2.4102455312,  !- X,Y,Z ==> Vertex 1 {m}
    -18.6813198112,-18.4635975182,2.4102455312,  !- X,Y,Z ==> Vertex 2 {m}
    -17.199180744,-16.3468835674,3.0647290384,  !- X,Y,Z ==> Vertex 3 {m}
    -17.2862156487,-16.285941071,3.0647290384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_2,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.4941234267,-17.8944662985,2.4102455312,  !- X,Y,Z ==> Vertex 1 {m}
    -18.7683547159,-18.4026550217,2.4102455312,  !- X,Y,Z ==> Vertex 2 {m}
    -16.264425342,-14.8266732839,3.5159315728,  !- X,Y,Z ==> Vertex 3 {m}
    -16.9901940528,-14.3184845606,3.5159315728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_3,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.9976089081,-14.3874030564,3.0647290408,  !- X,Y,Z ==> Vertex 1 {m}
    -19.1284885351,-14.995967576,3.0647290654,  !- X,Y,Z ==> Vertex 2 {m}
    -18.1066982911,-13.5366998751,3.5159315728,  !- X,Y,Z ==> Vertex 3 {m}
    -18.9758186096,-12.9281352754,3.5159315728;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_4,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.5673389035,-16.443968597,2.4100000041,  !- X,Y,Z ==> Vertex 1 {m}
    -20.6111836804,-17.1134756931,2.4100000041,  !- X,Y,Z ==> Vertex 2 {m}
    -19.1284885351,-14.995967576,3.0647290654,  !- X,Y,Z ==> Vertex 3 {m}
    -20.0846438183,-14.326460568,3.0647290384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_5,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.9901940528,-14.3184845606,3.5159315728,  !- X,Y,Z ==> Vertex 1 {m}
    -16.264425342,-14.8266732839,3.5159315728,  !- X,Y,Z ==> Vertex 2 {m}
    -13.7945935197,-11.2993878789,4.6065608088,  !- X,Y,Z ==> Vertex 3 {m}
    -14.5203622224,-10.7911991614,4.6065608088;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_6,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.0141341075,-13.6015140143,3.5159315728,  !- X,Y,Z ==> Vertex 1 {m}
    -17.0827582337,-14.2536704232,3.5159315728,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6054828532,-10.7157545328,4.6098477343,  !- X,Y,Z ==> Vertex 3 {m}
    -15.536858727,-10.0635981239,4.6098477343;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_7,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.975818607,-12.9281352772,3.5159315728,  !- X,Y,Z ==> Vertex 1 {m}
    -18.1066982885,-13.5366998769,3.5159315728,  !- X,Y,Z ==> Vertex 2 {m}
    -15.629422908,-9.9987839865,4.6098477343,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4985432346,-9.3902193811,4.6098477343;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_8,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.4985432347,-9.3902193811,4.6098477343,  !- X,Y,Z ==> Vertex 1 {m}
    -15.629422908,-9.9987839865,4.6098477343,  !- X,Y,Z ==> Vertex 2 {m}
    -15.6028801184,-9.9608769546,4.621568509,  !- X,Y,Z ==> Vertex 3 {m}
    -16.4720004451,-9.3523123491,4.621568509;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_9,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.536858727,-10.0635981239,4.6098477343,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6041974644,-10.7166545718,4.6098477343,  !- X,Y,Z ==> Vertex 2 {m}
    -14.5770986557,-10.6779534622,4.6218140361,  !- X,Y,Z ==> Vertex 3 {m}
    -15.5097599184,-10.0248970144,4.6218140361;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_10,        !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.6106276624,-17.1126816148,2.4102455312,  !- X,Y,Z ==> Vertex 1 {m}
    -20.5180634814,-17.1774957522,2.4102455312,  !- X,Y,Z ==> Vertex 2 {m}
    -15.5103159375,-10.025691092,4.621568509,  !- X,Y,Z ==> Vertex 3 {m}
    -15.6028801184,-9.9608769546,4.621568509;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Roof_6_0_11,        !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.5862213708,-17.8299786236,2.4102455312,  !- X,Y,Z ==> Vertex 1 {m}
    -19.4941234267,-17.8944662985,2.4102455312,  !- X,Y,Z ==> Vertex 2 {m}
    -14.5209182415,-10.791993239,4.6063152817,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6130161856,-10.7275055641,4.6063152817;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Partition_7_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO,  !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_Partition_6_0_10044,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -18.6818758299,-18.4643915934,2.4100000024,  !- X,Y,Z ==> Vertex 1 {m}
    -17.1991807419,-16.346883559,2.4100000024,  !- X,Y,Z ==> Vertex 2 {m}
    -17.199180749,-16.3468835662,3.0647290324;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ10_Partition_6_0_10044,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO_Rev,  !- Construction Name
    TZ10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -17.1991807419,-16.346883559,2.4100000024,  !- X,Y,Z ==> Vertex 1 {m}
    -18.6818758299,-18.4643915934,2.4100000024,  !- X,Y,Z ==> Vertex 2 {m}
    -17.199180749,-16.3468835662,3.0647290324;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ25_Partition_9_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS, !- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_Partition_4_0_10045,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.1542930718,-16.0975361007,2.4099999979,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7945935188,-11.2993878808,2.4099999979,  !- X,Y,Z ==> Vertex 2 {m}
    -13.7945935226,-11.2993878781,4.6065608078,  !- X,Y,Z ==> Vertex 3 {m}
    -17.1542930731,-16.0975360998,3.1229834559;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_Partition_4_0_10045,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS_Rev,  !- Construction Name
    TZ10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Partition_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.7945935188,-11.2993878808,2.4099999979,  !- X,Y,Z ==> Vertex 1 {m}
    -17.1542930718,-16.0975361007,2.4099999979,  !- X,Y,Z ==> Vertex 2 {m}
    -17.1542930731,-16.0975360998,3.1229834559,  !- X,Y,Z ==> Vertex 3 {m}
    -13.7945935226,-11.2993878781,4.6065608078;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Partition_10_0_0,   !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125,!- Construction Name
    TZ25,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_Partition_7_0_10046,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.7945935201,-11.2993878762,2.4100000034,  !- X,Y,Z ==> Vertex 1 {m}
    -14.4893368472,-10.8129233604,2.4100000034,  !- X,Y,Z ==> Vertex 2 {m}
    -14.4893368473,-10.8129233606,2.8200000034,  !- X,Y,Z ==> Vertex 3 {m}
    -13.7945935202,-11.2993878763,2.8200000034;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_Partition_7_0_10046,!- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125_Rev,  !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ25_Partition_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.4893368472,-10.8129233604,2.4100000034,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7945935201,-11.2993878762,2.4100000034,  !- X,Y,Z ==> Vertex 2 {m}
    -13.7945935202,-11.2993878763,2.8200000034,  !- X,Y,Z ==> Vertex 3 {m}
    -14.4893368473,-10.8129233606,2.8200000034;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Wall_10_1_0,        !- Name
    Wall,                    !- Surface Type
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS,  !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.7945935202,-11.2993878763,2.8200000034,  !- X,Y,Z ==> Vertex 1 {m}
    -14.5850752424,-10.7458866145,2.8200000034,  !- X,Y,Z ==> Vertex 2 {m}
    -14.5850752429,-10.7458866152,4.6065608134,  !- X,Y,Z ==> Vertex 3 {m}
    -13.7945935207,-11.299387877,4.6065608134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ25_Wall_10_1_1,        !- Name
    Wall,                    !- Surface Type
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS,  !- Construction Name
    TZ25,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.5850752423,-10.7458866143,2.4100000034,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6116410148,-10.7272850601,2.4100000034,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6116410154,-10.727285061,4.6065608134,  !- X,Y,Z ==> Vertex 3 {m}
    -14.5850752429,-10.7458866152,4.6065608134;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Floor_0_0_0,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_Ceiling_9_0_10047,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.7091593445,0.6307656698,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -33.2212334505,4.49036151,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -32.9051354764,4.9417962017,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -27.3930613704,1.0822003614,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_Ceiling_9_0_10047,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Floor_0_0_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.2212334505,4.49036151,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -27.7091593445,0.6307656698,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -27.3930613704,1.0822003614,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -32.9051354764,4.9417962017,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Floor_0_0_1,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_Ceiling_9_0_10048,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.4396821774,-.9056594199,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -31.736953796,2.1033225734,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -31.103725416,3.0076664221,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -26.8064537917,-.001315563,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_Ceiling_9_0_10048,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Floor_0_0_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.736953796,2.1033225734,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -27.4396821774,-.9056594199,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -26.8064537917,-.001315563,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -31.103725416,3.0076664221,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Floor_0_0_2,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_Ceiling_9_0_10049,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.7978962981,2.0162876605,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -33.9154043326,3.4989827484,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -33.2212334505,4.49036151,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -31.103725416,3.0076664221,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_Ceiling_9_0_10049,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Floor_0_0_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.9154043326,3.4989827484,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -31.7978962981,2.0162876605,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -31.103725416,3.0076664221,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -33.2212334505,4.49036151,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Floor_0_0_3,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_Ceiling_9_0_10050,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.8670948984,-1.3065893489,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -27.4396821767,-.905659419,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -26.4903558176,0.4501191286,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -25.9177685386,0.0491891996,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_Ceiling_9_0_10050,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Floor_0_0_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.4396821767,-.905659419,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -26.8670948984,-1.3065893489,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -25.9177685386,0.0491891996,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -26.4903558176,0.4501191286,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Floor_0_0_4,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_Ceiling_9_0_10051,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.9177685386,0.0491891996,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -26.4903558176,0.4501191286,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1743725588,0.9013899898,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -25.6017852798,0.5004600608,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_Ceiling_9_0_10051,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Floor_0_0_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.4903558176,0.4501191286,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -25.9177685386,0.0491891996,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -25.6017852798,0.5004600608,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1743725588,0.9013899898,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Floor_0_0_5,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_Ceiling_9_0_10052,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.6017852798,0.5004600608,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -27.0770781116,1.5334712226,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -26.4438497259,2.4378150795,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -24.9685568941,1.4048039177,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_Ceiling_9_0_10052,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Floor_0_0_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.0770781116,1.5334712226,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -25.6017852798,0.5004600608,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -24.9685568941,1.4048039177,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -26.4438497259,2.4378150795,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Floor_0_0_6,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_Ceiling_9_0_10053,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.8384157974,4.8147158318,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -31.9559238319,6.2974109197,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -31.8949813355,6.3844458245,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -29.7774733011,4.9017507365,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_Ceiling_9_0_10053,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Floor_0_0_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.9559238319,6.2974109197,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -29.8384157974,4.8147158318,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -29.7774733011,4.9017507365,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -31.8949813355,6.3844458245,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Floor_0_0_7,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_Ceiling_9_0_10054,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.3930613704,1.0822003614,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -32.9051354764,4.9417962017,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -31.9559238319,6.2974109197,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -26.4438497259,2.4378150795,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_Ceiling_9_0_10054,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Floor_0_0_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.9051354764,4.9417962017,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -27.3930613704,1.0822003614,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -26.4438497259,2.4378150795,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -31.9559238319,6.2974109197,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Floor_0_0_8,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_Ceiling_9_0_10055,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.8064537917,-.001315563,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -27.7091593445,0.6307656698,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -27.0770781116,1.5334712226,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1743725588,0.9013899898,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_Ceiling_9_0_10055,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Floor_0_0_8,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.7091593445,0.6307656698,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -26.8064537917,-.001315563,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1743725588,0.9013899898,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -27.0770781116,1.5334712226,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Partition_2_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO,  !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_Partition_6_0_10057, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -29.7774733011,4.9017507365,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -31.8949813355,6.3844458245,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -29.7774732929,4.9017507308,3.06472904;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ4_Partition_6_0_10057, !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO_Rev,  !- Construction Name
    TZ4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -31.8949813355,6.3844458245,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -29.7774733011,4.9017507365,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -29.7774732929,4.9017507308,3.06472904;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_0,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.6285084944,5.3351704033,2.4102455265,  !- X,Y,Z ==> Vertex 1 {m}
    -33.2806649025,4.403794529,2.4102455265,  !- X,Y,Z ==> Vertex 2 {m}
    -29.7293489668,1.9171363402,3.5083049528,  !- X,Y,Z ==> Vertex 3 {m}
    -29.0771925586,2.8485122145,3.5083049528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_1,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.8536677625,3.5854616367,2.4102455265,  !- X,Y,Z ==> Vertex 1 {m}
    -33.9146102588,3.498426732,2.4102455265,  !- X,Y,Z ==> Vertex 2 {m}
    -31.7978962988,2.016287661,3.0647290359,  !- X,Y,Z ==> Vertex 3 {m}
    -31.7369538025,2.1033225657,3.0647290359;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_2,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.3454790398,4.311230348,2.4102455265,  !- X,Y,Z ==> Vertex 1 {m}
    -33.8536677625,3.5854616367,2.4102455265,  !- X,Y,Z ==> Vertex 2 {m}
    -30.3023518267,1.0988034479,3.5083049528,  !- X,Y,Z ==> Vertex 3 {m}
    -29.7941631041,1.8245721592,3.5083049528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_3,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.8384157902,4.8147158267,3.0647290383,  !- X,Y,Z ==> Vertex 1 {m}
    -30.4469803892,3.9455955077,3.0647290383,  !- X,Y,Z ==> Vertex 2 {m}
    -29.0123784213,2.9410763955,3.5083049528,  !- X,Y,Z ==> Vertex 3 {m}
    -28.4038138224,3.8101967145,3.5083049528;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_4,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.8949813393,6.3844458271,2.4099999994,  !- X,Y,Z ==> Vertex 1 {m}
    -32.5644884347,5.4282906034,2.4099999994,  !- X,Y,Z ==> Vertex 2 {m}
    -30.4469803892,3.9455955077,3.0647290383,  !- X,Y,Z ==> Vertex 3 {m}
    -29.7774732938,4.9017507314,3.0647290383;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_5,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.0771925586,2.8485122145,3.5083049528,  !- X,Y,Z ==> Vertex 1 {m}
    -29.7293489668,1.9171363402,3.5083049528,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1781918386,-.5694106504,4.606315276,  !- X,Y,Z ==> Vertex 3 {m}
    -25.5260354304,0.361965224,4.606315276;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_6,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.4038138224,3.8101967145,3.5083049528,  !- X,Y,Z ==> Vertex 1 {m}
    -29.0123784213,2.9410763955,3.5083049528,  !- X,Y,Z ==> Vertex 2 {m}
    -25.4612212931,0.454529405,4.606315276,  !- X,Y,Z ==> Vertex 3 {m}
    -24.8526566942,1.323649724,4.606315276;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_7,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.7941631041,1.8245721592,3.5083049528,  !- X,Y,Z ==> Vertex 1 {m}
    -30.3023518267,1.0988034479,3.5083049528,  !- X,Y,Z ==> Vertex 2 {m}
    -26.7504006209,-1.3882995617,4.6065608031,  !- X,Y,Z ==> Vertex 3 {m}
    -26.2422118983,-.6625308505,4.6065608031;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_8,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.5636943571,5.4277345843,2.4102455265,  !- X,Y,Z ==> Vertex 1 {m}
    -32.6285084944,5.3351704033,2.4102455265,  !- X,Y,Z ==> Vertex 2 {m}
    -25.5260354304,0.361965224,4.606315276,  !- X,Y,Z ==> Vertex 3 {m}
    -25.4612212931,0.454529405,4.606315276;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Roof_3_0_9,         !- Name
    Roof,                    !- Surface Type
    _CUBIERTA_INCL_AULAS,    !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.2806649025,4.403794529,2.4102455265,  !- X,Y,Z ==> Vertex 1 {m}
    -33.3454790398,4.311230348,2.4102455265,  !- X,Y,Z ==> Vertex 2 {m}
    -26.2430059759,-.6619748314,4.606315276,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1781918386,-.5694106504,4.606315276;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Partition_4_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO,  !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_Partition_4_0_10058, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -33.9154043326,3.4989827484,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -31.7978962981,2.0162876605,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -31.7978962981,2.0162876605,3.0647290369;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ6_Partition_4_0_10058, !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_BANO_Rev,  !- Construction Name
    TZ6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -31.7978962981,2.0162876605,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -33.9154043326,3.4989827484,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -31.7978962981,2.0162876605,3.0647290369;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    TZ26_Partition_6_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS, !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_Partition_1_0_10059, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -31.6427513085,2.0373612693,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -26.7504006198,-1.3882995625,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -26.7504006198,-1.3882995625,4.6065607999,  !- X,Y,Z ==> Vertex 3 {m}
    -31.6427513085,2.0373612693,3.09385625;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_Partition_1_0_10059, !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS_Rev,  !- Construction Name
    TZ6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Partition_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.7504006198,-1.3882995625,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -31.6427513085,2.0373612693,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -31.6427513085,2.0373612693,3.09385625,  !- X,Y,Z ==> Vertex 3 {m}
    -26.7504006198,-1.3882995625,4.6065607999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Partition_7_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125,!- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ22_Partition_12_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.7504006175,-1.3882995641,2.4099999987,  !- X,Y,Z ==> Vertex 1 {m}
    -24.8518626132,1.3230937025,2.4099999987,  !- X,Y,Z ==> Vertex 2 {m}
    -24.8518626137,1.3230937028,2.8199999987,  !- X,Y,Z ==> Vertex 3 {m}
    -26.750400618,-1.3882995638,2.8199999987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ22_Partition_12_0_10060,  !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_CA_125_Rev,  !- Construction Name
    TZ22,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Partition_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.8518626132,1.3230937025,2.4099999987,  !- X,Y,Z ==> Vertex 1 {m}
    -26.7504006175,-1.3882995641,2.4099999987,  !- X,Y,Z ==> Vertex 2 {m}
    -26.750400618,-1.3882995638,2.8199999987,  !- X,Y,Z ==> Vertex 3 {m}
    -24.8518626137,1.3230937028,2.8199999987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Wall_7_1_0,         !- Name
    Wall,                    !- Surface Type
    _VIGA_PARTE_ALTA_INTERMEDIA_AULAS,  !- Construction Name
    TZ26,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.750400618,-1.3882995638,2.8199999987,  !- X,Y,Z ==> Vertex 1 {m}
    -24.8518626137,1.3230937028,2.8199999987,  !- X,Y,Z ==> Vertex 2 {m}
    -24.8518626158,1.3230937043,4.6065607987,  !- X,Y,Z ==> Vertex 3 {m}
    -26.7504006201,-1.3882995623,4.6065607987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ26_Partition_8_0_0,    !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS, !- Construction Name
    TZ26,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_Partition_8_0_10061, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.8518626155,1.3230937041,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -29.6500108272,4.6827932514,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -29.6500108272,4.6827932514,3.1229834579,  !- X,Y,Z ==> Vertex 3 {m}
    -24.8518626155,1.3230937041,4.6065607999;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_Partition_8_0_10061, !- Name
    Wall,                    !- Surface Type
    _TABIQUE_INTERIOR_AULAS_Rev,  !- Construction Name
    TZ4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ26_Partition_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.6500108272,4.6827932514,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -24.8518626155,1.3230937041,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -24.8518626155,1.3230937041,4.6065607999,  !- X,Y,Z ==> Vertex 3 {m}
    -29.6500108272,4.6827932514,3.1229834579;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ27_Floor_0_0_0,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ27,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_Ceiling_9_0_10062,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.4884519629,12.7864033163,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -18.8012543916,16.5064676258,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -18.4851564175,16.9579023174,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1723539889,13.2378380079,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_Ceiling_9_0_10062,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ27_Floor_0_0_0,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.8012543916,16.5064676258,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -13.4884519629,12.7864033163,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1723539889,13.2378380079,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -18.4851564175,16.9579023174,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ27_Floor_0_0_1,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ27,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_Ceiling_9_0_10063,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.2499353564,11.2057619637,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -17.3479353033,14.0752124182,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6837463571,15.0237725379,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -12.5857464101,12.1543220834,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_Ceiling_9_0_10063,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ27_Floor_0_0_1,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.3479353033,14.0752124182,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -13.2499353564,11.2057619637,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -12.5857464101,12.1543220834,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6837463571,15.0237725379,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ27_Floor_0_0_2,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ27,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_Ceiling_9_0_10064,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.4088777997,13.9881775135,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -19.5263858342,15.4708726015,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -18.8012543916,16.5064676258,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6837463571,15.0237725379,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_Ceiling_9_0_10064,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ27_Floor_0_0_2,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.5263858342,15.4708726015,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -17.4088777997,13.9881775135,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6837463571,15.0237725379,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -18.8012543916,16.5064676258,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ27_Floor_0_0_3,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ27,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_Ceiling_9_0_10065,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4780764,10.6653005041,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -13.2499353564,11.2057619637,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -12.2696484361,12.605756775,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -11.4977894797,12.0652953154,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_Ceiling_9_0_10065,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ27_Floor_0_0_3,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.2499353564,11.2057619637,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4780764,10.6653005041,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -11.4977894797,12.0652953154,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -12.2696484361,12.605756775,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ27_Floor_0_0_4,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ27,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_Ceiling_9_0_10066,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.4977894797,12.0652953154,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -12.2696484361,12.605756775,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9536651773,13.0570276362,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -11.1818062209,12.5165661766,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_Ceiling_9_0_10066,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ27_Floor_0_0_4,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.2696484361,12.605756775,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -11.4977894797,12.0652953154,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -11.1818062209,12.5165661766,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -11.9536651773,13.0570276362,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ27_Floor_0_0_5,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ27,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_Ceiling_9_0_10067,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.1818062209,12.5165661766,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -12.8563707301,13.6891088691,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -12.2541029049,14.5492364632,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -10.5795383957,13.3766937707,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_Ceiling_9_0_10067,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ27_Floor_0_0_5,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.8563707301,13.6891088691,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -11.1818062209,12.5165661766,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -10.5795383957,13.3766937707,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -12.2541029049,14.5492364632,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ27_Floor_0_0_6,        !- Name
    Floor,                   !- Surface Type
    _FALSO_TECHO_BANOS,      !- Construction Name
    TZ27,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_Ceiling_9_0_10068,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.449397299,16.7866056848,2.41,  !- X,Y,Z ==> Vertex 1 {m}
    -17.5669053335,18.2693007728,2.41,  !- X,Y,Z ==> Vertex 2 {m}
    -17.5059628371,18.3563356775,2.41,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3884548027,16.8736405895,2.41;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_Ceiling_9_0_10068,   !- Name
    Ceiling,                 !- Surface Type
    _FALSO_TECHO_BANOS_Rev,  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ27_Floor_0_0_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
