!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building 1,              !- Name
    358.19250493714,         !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

  ZoneAirContaminantBalance,
    No,                      !- Carbon Dioxide Concentration
    ,                        !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ1,                !- Name
    TZ1,                     !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ2,                !- Name
    TZ2,                     !- Zone or ZoneList Name
    65,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ3,                !- Name
    TZ3,                     !- Zone or ZoneList Name
    20,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ4,                !- Name
    TZ4,                     !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ5,                !- Name
    TZ5,                     !- Zone or ZoneList Name
    5,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ6,                !- Name
    TZ6,                     !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ7,                !- Name
    TZ7,                     !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ8,                !- Name
    TZ8,                     !- Zone or ZoneList Name
    20,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ9,                !- Name
    TZ9,                     !- Zone or ZoneList Name
    15,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ10,               !- Name
    TZ10,                    !- Zone or ZoneList Name
    50,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ11,               !- Name
    TZ11,                    !- Zone or ZoneList Name
    40,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ12,               !- Name
    TZ12,                    !- Zone or ZoneList Name
    35,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  ZoneCapacitanceMultiplier:ResearchSpecial,
    CAPA_TZ13,               !- Name
    TZ13,                    !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    GRC SABINA-NTUA-SQL WMO#=167160,  !- Name
    38.163412,               !- Latitude {deg}
    24.008573,               !- Longitude {deg}
    2,                       !- Time Zone {hr}
    10;                      !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Day in Sitio (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36.8,                    !- Maximum Dry-Bulb Temperature {C}
    9.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99784.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Sitio (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.9,                    !- Maximum Dry-Bulb Temperature {C}
    9.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99784.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Sitio (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.2,                    !- Maximum Dry-Bulb Temperature {C}
    8.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99784.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Sitio (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.8,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    3.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99784.9,                 !- Barometric Pressure {Pa}
    14.6,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    All_year,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

  ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    TZ1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ8 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ9 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ10 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ11 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ12 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    TZ13 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -50,                     !- Lower Limit Value
    100,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    ALL_DAY,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Day_17_20_17degrees_Weekday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    17,                      !- Value Until Time 1
    23:00,                   !- Time 2
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3
    17;                      !- Value Until Time 3

  Schedule:Day:Interval,
    Day_27_35_25_27degrees,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    27,                      !- Value Until Time 1
    15:00,                   !- Time 2
    35,                      !- Value Until Time 2
    23:00,                   !- Time 3
    25,                      !- Value Until Time 3
    24:00,                   !- Time 4
    27;                      !- Value Until Time 4

  Schedule:Day:Interval,
    Day_17_20_17degrees_Saturday,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    17,                      !- Value Until Time 1
    14:00,                   !- Time 2
    20,                      !- Value Until Time 2
    24:00,                   !- Time 3
    17;                      !- Value Until Time 3

  Schedule:Day:Interval,
    Day_25degrees,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Day_20degrees,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Day_0degrees,            !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Day_35degrees,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    35;                      !- Value Until Time 1

  Schedule:Day:Interval,
    MPC_day,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:10,                   !- Time 1
    17,                      !- Value Until Time 1
    00:20,                   !- Time 2
    17,                      !- Value Until Time 2
    00:30,                   !- Time 3
    17,                      !- Value Until Time 3
    00:40,                   !- Time 4
    17,                      !- Value Until Time 4
    00:50,                   !- Time 5
    17,                      !- Value Until Time 5
    01:00,                   !- Time 6
    17,                      !- Value Until Time 6
    01:10,                   !- Time 7
    17,                      !- Value Until Time 7
    01:20,                   !- Time 8
    17,                      !- Value Until Time 8
    01:30,                   !- Time 9
    17,                      !- Value Until Time 9
    01:40,                   !- Time 10
    17,                      !- Value Until Time 10
    01:50,                   !- Time 11
    17,                      !- Value Until Time 11
    02:00,                   !- Time 12
    17,                      !- Value Until Time 12
    02:10,                   !- Time 13
    17,                      !- Value Until Time 13
    02:20,                   !- Time 14
    17,                      !- Value Until Time 14
    02:30,                   !- Time 15
    17,                      !- Value Until Time 15
    02:40,                   !- Time 16
    17,                      !- Value Until Time 16
    02:50,                   !- Time 17
    17,                      !- Value Until Time 17
    03:00,                   !- Time 18
    17,                      !- Value Until Time 18
    03:10,                   !- Time 19
    17,                      !- Value Until Time 19
    03:20,                   !- Time 20
    17,                      !- Value Until Time 20
    03:30,                   !- Time 21
    17,                      !- Value Until Time 21
    03:40,                   !- Time 22
    17,                      !- Value Until Time 22
    03:50,                   !- Time 23
    17,                      !- Value Until Time 23
    04:00,                   !- Time 24
    17,                      !- Value Until Time 24
    04:10,                   !- Time 25
    17,                      !- Value Until Time 25
    04:20,                   !- Time 26
    17,                      !- Value Until Time 26
    04:30,                   !- Time 27
    17,                      !- Value Until Time 27
    04:40,                   !- Time 28
    17,                      !- Value Until Time 28
    04:50,                   !- Time 29
    17,                      !- Value Until Time 29
    05:00,                   !- Time 30
    17,                      !- Value Until Time 30
    05:10,                   !- Time 31
    17,                      !- Value Until Time 31
    05:20,                   !- Time 32
    17,                      !- Value Until Time 32
    05:30,                   !- Time 33
    17,                      !- Value Until Time 33
    05:40,                   !- Time 34
    17,                      !- Value Until Time 34
    05:50,                   !- Time 35
    17,                      !- Value Until Time 35
    06:00,                   !- Time 36
    17,                      !- Value Until Time 36
    06:10,                   !- Time 37
    17,                      !- Value Until Time 37
    06:20,                   !- Time 38
    17,                      !- Value Until Time 38
    06:30,                   !- Time 39
    17,                      !- Value Until Time 39
    06:40,                   !- Time 40
    17,                      !- Value Until Time 40
    06:50,                   !- Time 41
    17,                      !- Value Until Time 41
    07:00,                   !- Time 42
    17,                      !- Value Until Time 42
    07:10,                   !- Time 43
    17,                      !- Value Until Time 43
    07:20,                   !- Time 44
    17,                      !- Value Until Time 44
    07:30,                   !- Time 45
    17,                      !- Value Until Time 45
    07:40,                   !- Time 46
    17,                      !- Value Until Time 46
    07:50,                   !- Time 47
    17,                      !- Value Until Time 47
    08:00,                   !- Time 48
    17,                      !- Value Until Time 48
    08:10,                   !- Time 49
    25,                      !- Value Until Time 49
    08:20,                   !- Time 50
    25,                      !- Value Until Time 50
    08:30,                   !- Time 51
    25,                      !- Value Until Time 51
    08:40,                   !- Time 52
    25,                      !- Value Until Time 52
    08:50,                   !- Time 53
    25,                      !- Value Until Time 53
    09:00,                   !- Time 54
    25,                      !- Value Until Time 54
    09:10,                   !- Time 55
    25,                      !- Value Until Time 55
    09:20,                   !- Time 56
    25,                      !- Value Until Time 56
    09:30,                   !- Time 57
    25,                      !- Value Until Time 57
    09:40,                   !- Time 58
    25,                      !- Value Until Time 58
    09:50,                   !- Time 59
    25,                      !- Value Until Time 59
    10:00,                   !- Time 60
    25,                      !- Value Until Time 60
    10:10,                   !- Time 61
    25,                      !- Value Until Time 61
    10:20,                   !- Time 62
    25,                      !- Value Until Time 62
    10:30,                   !- Time 63
    25,                      !- Value Until Time 63
    10:40,                   !- Time 64
    25,                      !- Value Until Time 64
    10:50,                   !- Time 65
    25,                      !- Value Until Time 65
    11:00,                   !- Time 66
    25,                      !- Value Until Time 66
    11:10,                   !- Time 67
    25,                      !- Value Until Time 67
    11:20,                   !- Time 68
    25,                      !- Value Until Time 68
    11:30,                   !- Time 69
    25,                      !- Value Until Time 69
    11:40,                   !- Time 70
    25,                      !- Value Until Time 70
    11:50,                   !- Time 71
    25,                      !- Value Until Time 71
    12:00,                   !- Time 72
    25,                      !- Value Until Time 72
    12:10,                   !- Time 73
    25,                      !- Value Until Time 73
    12:20,                   !- Time 74
    25,                      !- Value Until Time 74
    12:30,                   !- Time 75
    25,                      !- Value Until Time 75
    12:40,                   !- Time 76
    25,                      !- Value Until Time 76
    12:50,                   !- Time 77
    25,                      !- Value Until Time 77
    13:00,                   !- Time 78
    25,                      !- Value Until Time 78
    13:10,                   !- Time 79
    25,                      !- Value Until Time 79
    13:20,                   !- Time 80
    25,                      !- Value Until Time 80
    13:30,                   !- Time 81
    25,                      !- Value Until Time 81
    13:40,                   !- Time 82
    25,                      !- Value Until Time 82
    13:50,                   !- Time 83
    25,                      !- Value Until Time 83
    14:00,                   !- Time 84
    25,                      !- Value Until Time 84
    14:10,                   !- Time 85
    25,                      !- Value Until Time 85
    14:20,                   !- Time 86
    25,                      !- Value Until Time 86
    14:30,                   !- Time 87
    25,                      !- Value Until Time 87
    14:40,                   !- Time 88
    25,                      !- Value Until Time 88
    14:50,                   !- Time 89
    25,                      !- Value Until Time 89
    15:00,                   !- Time 90
    25,                      !- Value Until Time 90
    15:10,                   !- Time 91
    25,                      !- Value Until Time 91
    15:20,                   !- Time 92
    25,                      !- Value Until Time 92
    15:30,                   !- Time 93
    25,                      !- Value Until Time 93
    15:40,                   !- Time 94
    25,                      !- Value Until Time 94
    15:50,                   !- Time 95
    25,                      !- Value Until Time 95
    16:00,                   !- Time 96
    25,                      !- Value Until Time 96
    16:10,                   !- Time 97
    25,                      !- Value Until Time 97
    16:20,                   !- Time 98
    25,                      !- Value Until Time 98
    16:30,                   !- Time 99
    25,                      !- Value Until Time 99
    16:40,                   !- Time 100
    25,                      !- Value Until Time 100
    16:50,                   !- Time 101
    25,                      !- Value Until Time 101
    17:00,                   !- Time 102
    25,                      !- Value Until Time 102
    17:10,                   !- Time 103
    25,                      !- Value Until Time 103
    17:20,                   !- Time 104
    25,                      !- Value Until Time 104
    17:30,                   !- Time 105
    25,                      !- Value Until Time 105
    17:40,                   !- Time 106
    25,                      !- Value Until Time 106
    17:50,                   !- Time 107
    25,                      !- Value Until Time 107
    18:00,                   !- Time 108
    25,                      !- Value Until Time 108
    18:10,                   !- Time 109
    25,                      !- Value Until Time 109
    18:20,                   !- Time 110
    25,                      !- Value Until Time 110
    18:30,                   !- Time 111
    25,                      !- Value Until Time 111
    18:40,                   !- Time 112
    25,                      !- Value Until Time 112
    18:50,                   !- Time 113
    25,                      !- Value Until Time 113
    19:00,                   !- Time 114
    25,                      !- Value Until Time 114
    19:10,                   !- Time 115
    25,                      !- Value Until Time 115
    19:20,                   !- Time 116
    25,                      !- Value Until Time 116
    19:30,                   !- Time 117
    25,                      !- Value Until Time 117
    19:40,                   !- Time 118
    25,                      !- Value Until Time 118
    19:50,                   !- Time 119
    25,                      !- Value Until Time 119
    20:00,                   !- Time 120
    25,                      !- Value Until Time 120
    20:10,                   !- Time 121
    25,                      !- Value Until Time 121
    20:20,                   !- Time 122
    25,                      !- Value Until Time 122
    20:30,                   !- Time 123
    25,                      !- Value Until Time 123
    20:40,                   !- Time 124
    25,                      !- Value Until Time 124
    20:50,                   !- Time 125
    25,                      !- Value Until Time 125
    21:00,                   !- Time 126
    25,                      !- Value Until Time 126
    21:10,                   !- Time 127
    25,                      !- Value Until Time 127
    21:20,                   !- Time 128
    25,                      !- Value Until Time 128
    21:30,                   !- Time 129
    25,                      !- Value Until Time 129
    21:40,                   !- Time 130
    25,                      !- Value Until Time 130
    21:50,                   !- Time 131
    25,                      !- Value Until Time 131
    22:00,                   !- Time 132
    25,                      !- Value Until Time 132
    22:10,                   !- Time 133
    25,                      !- Value Until Time 133
    22:20,                   !- Time 134
    25,                      !- Value Until Time 134
    22:30,                   !- Time 135
    25,                      !- Value Until Time 135
    22:40,                   !- Time 136
    25,                      !- Value Until Time 136
    22:50,                   !- Time 137
    25,                      !- Value Until Time 137
    23:00,                   !- Time 138
    25,                      !- Value Until Time 138
    23:10,                   !- Time 139
    17,                      !- Value Until Time 139
    23:20,                   !- Time 140
    17,                      !- Value Until Time 140
    23:30,                   !- Time 141
    17,                      !- Value Until Time 141
    23:40,                   !- Time 142
    17,                      !- Value Until Time 142
    23:50,                   !- Time 143
    17,                      !- Value Until Time 143
    24:00,                   !- Time 144
    17;                      !- Value Until Time 144

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    ALL_WEEK,                !- Name
    ALL_DAY,                 !- Sunday Schedule:Day Name
    ALL_DAY,                 !- Monday Schedule:Day Name
    ALL_DAY,                 !- Tuesday Schedule:Day Name
    ALL_DAY,                 !- Wednesday Schedule:Day Name
    ALL_DAY,                 !- Thursday Schedule:Day Name
    ALL_DAY,                 !- Friday Schedule:Day Name
    ALL_DAY,                 !- Saturday Schedule:Day Name
    ALL_DAY,                 !- Holiday Schedule:Day Name
    ALL_DAY,                 !- SummerDesignDay Schedule:Day Name
    ALL_DAY,                 !- WinterDesignDay Schedule:Day Name
    ALL_DAY,                 !- CustomDay1 Schedule:Day Name
    ALL_DAY;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    HTG_Week_Winter,         !- Name
    Day_0degrees,            !- Sunday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Monday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Tuesday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Wednesday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Thursday Schedule:Day Name
    Day_17_20_17degrees_Weekday,  !- Friday Schedule:Day Name
    Day_17_20_17degrees_Saturday,  !- Saturday Schedule:Day Name
    Day_0degrees,            !- Holiday Schedule:Day Name
    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
    Day_0degrees,            !- CustomDay1 Schedule:Day Name
    Day_0degrees;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CLG_Week_Summer,         !- Name
    Day_35degrees,           !- Sunday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Monday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Tuesday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Wednesday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Thursday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Friday Schedule:Day Name
    Day_27_35_25_27degrees,  !- Saturday Schedule:Day Name
    Day_35degrees,           !- Holiday Schedule:Day Name
    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
    Day_35degrees,           !- CustomDay1 Schedule:Day Name
    Day_35degrees;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    HTG_Week_Summer,         !- Name
    Day_0degrees,            !- Sunday Schedule:Day Name
    Day_0degrees,            !- Monday Schedule:Day Name
    Day_0degrees,            !- Tuesday Schedule:Day Name
    Day_0degrees,            !- Wednesday Schedule:Day Name
    Day_0degrees,            !- Thursday Schedule:Day Name
    Day_0degrees,            !- Friday Schedule:Day Name
    Day_0degrees,            !- Saturday Schedule:Day Name
    Day_0degrees,            !- Holiday Schedule:Day Name
    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
    Day_0degrees,            !- CustomDay1 Schedule:Day Name
    Day_0degrees;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    CLG_Week_Winter,         !- Name
    Day_35degrees,           !- Sunday Schedule:Day Name
    Day_35degrees,           !- Monday Schedule:Day Name
    Day_35degrees,           !- Tuesday Schedule:Day Name
    Day_35degrees,           !- Wednesday Schedule:Day Name
    Day_35degrees,           !- Thursday Schedule:Day Name
    Day_35degrees,           !- Friday Schedule:Day Name
    Day_35degrees,           !- Saturday Schedule:Day Name
    Day_35degrees,           !- Holiday Schedule:Day Name
    Day_25degrees,           !- SummerDesignDay Schedule:Day Name
    Day_20degrees,           !- WinterDesignDay Schedule:Day Name
    Day_35degrees,           !- CustomDay1 Schedule:Day Name
    Day_35degrees;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    MPC_Week,                !- Name
    MPC_day,                 !- Sunday Schedule:Day Name
    MPC_day,                 !- Monday Schedule:Day Name
    MPC_day,                 !- Tuesday Schedule:Day Name
    MPC_day,                 !- Wednesday Schedule:Day Name
    MPC_day,                 !- Thursday Schedule:Day Name
    MPC_day,                 !- Friday Schedule:Day Name
    MPC_day,                 !- Saturday Schedule:Day Name
    MPC_day,                 !- Holiday Schedule:Day Name
    MPC_day,                 !- SummerDesignDay Schedule:Day Name
    MPC_day,                 !- WinterDesignDay Schedule:Day Name
    MPC_day,                 !- CustomDay1 Schedule:Day Name
    MPC_day;                 !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    ALL_YEAR,                !- Name
    OnOff,                   !- Schedule Type Limits Name
    ALL_WEEK,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    HTG_Setpoint,            !- Name
    Temperature,             !- Schedule Type Limits Name
    HTG_Week_Winter,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    17,                      !- End Day 1
    MPC_Week,                !- Schedule:Week Name 2
    1,                       !- Start Month 2
    18,                      !- Start Day 2
    1,                       !- End Month 2
    20,                      !- End Day 2
    HTG_Week_Winter,         !- Schedule:Week Name 3
    1,                       !- Start Month 3
    21,                      !- Start Day 3
    5,                       !- End Month 3
    31,                      !- End Day 3
    HTG_Week_Summer,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    1,                       !- Start Day 4
    9,                       !- End Month 4
    30,                      !- End Day 4
    HTG_Week_Winter,         !- Schedule:Week Name 5
    10,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Year,
    CLG_Setpoint,            !- Name
    Temperature,             !- Schedule Type Limits Name
    CLG_Week_Winter,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    17,                      !- End Day 1
    MPC_Week,                !- Schedule:Week Name 2
    1,                       !- Start Month 2
    18,                      !- Start Day 2
    1,                       !- End Month 2
    20,                      !- End Day 2
    CLG_Week_Winter,         !- Schedule:Week Name 3
    1,                       !- Start Month 3
    21,                      !- Start Day 3
    5,                       !- End Month 3
    31,                      !- End Day 3
    CLG_Week_Summer,         !- Schedule:Week Name 4
    6,                       !- Start Month 4
    1,                       !- Start Day 4
    9,                       !- End Month 4
    30,                      !- End Day 4
    CLG_Week_Winter,         !- Schedule:Week Name 5
    10,                      !- Start Month 5
    1,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Heating high water temperature schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

  Schedule:Compact,
    Domestic hot water setpoint temperature: Always 55.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Chilled water flow set point temperature: Always 12 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12;         !- Field 3

  Schedule:Compact,
    Hot water setpoint temperature: Always 46.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,46;         !- Field 3

  Schedule:Compact,
    Chilled water flow set point temperature,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.5;       !- Field 3

  Schedule:Compact,
    Hot water flow set point temperature,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,8,           !- Field 3
    Until: 23:00,38.54,      !- Field 5
    Until: 24:00,8;          !- Field 7

  Schedule:Compact,
    VRV_MASTER_AVAIL,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    VRV_MASTER_OPER,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    VRV_COOL_OPER,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    VRV_HEAT_OPER,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    AHU02 set point temperature0,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18.8,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,22.3,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,18.8;       !- Field 11

  Schedule:Compact,
    AHU02_AVAIL0,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 9/30,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 7:00,1,           !- Field 11
    Until: 15:00,0,          !- Field 13
    Until: 23:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 7:00,0,           !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,0;          !- Field 25

  Schedule:Compact,
    AHU02_AVAIL,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    LOADS_LIGHT,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 9:00,.8,          !- Field 5
    Until: 17:00,1,          !- Field 7
    Until: 18:00,.9,         !- Field 9
    Until: 24:00,0,          !- Field 11
    For: Weekends Holidays,  !- Field 13
    Until: 24:00,0,          !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0;          !- Field 17

  Schedule:Compact,
    LOADS_OUTLETS,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:30,0,           !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends Holidays,  !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

  Schedule:Compact,
    GROUND_TEMP,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16,         !- Field 3
    Through: 2/28,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,16.5,       !- Field 7
    Through: 3/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,19,         !- Field 11
    Through: 4/30,           !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,21,         !- Field 15
    Through: 5/31,           !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,21.5,       !- Field 19
    Through: 6/30,           !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,21.75,      !- Field 23
    Through: 7/31,           !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,21,         !- Field 27
    Through: 8/31,           !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,21,         !- Field 31
    Through: 9/30,           !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,21,         !- Field 35
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,22.75,      !- Field 39
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,21.5,       !- Field 43
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,19;         !- Field 47

  Schedule:Compact,
    AHU01_SUPFLOWRATE0,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 9/30,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 7:00,1,           !- Field 11
    Until: 15:00,0,          !- Field 13
    Until: 23:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 7:00,0,           !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,0;          !- Field 25

  Schedule:Compact,
    AHU01_SUPFLOWRATE1,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    AHU01_AVAIL0,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 9/30,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 7:00,1,           !- Field 11
    Until: 15:00,0,          !- Field 13
    Until: 23:00,1,          !- Field 15
    Until: 24:00,1,          !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 7:00,0,           !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,0;          !- Field 25

  Schedule:Compact,
    AHU01_AVAIL,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    HP_COOL_AVAIL,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Schedule:Compact,
    HP_HEAT_AVAIL,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    HP_HEAT_OPER0,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,0,           !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    Through: 9/30,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 7:00,0,           !- Field 11
    Until: 15:00,0,          !- Field 13
    Until: 23:00,0,          !- Field 15
    Until: 24:00,0,          !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 7:00,0,           !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,0;          !- Field 25

  Schedule:Compact,
    HP_HEAT_OPER,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1,           !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,1,          !- Field 7
    Through: 9/30,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 7:00,0,           !- Field 11
    Until: 15:00,0,          !- Field 13
    Until: 23:00,0,          !- Field 15
    Until: 24:00,0,          !- Field 17
    Through: 12/31,          !- Field 19
    For: AllDays,            !- Field 20
    Until: 7:00,1,           !- Field 21
    Until: 23:00,1,          !- Field 23
    Until: 24:00,1;          !- Field 25

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,Always On Discrete,Fractional,1;

  Schedule:Constant,Always Off Discrete,Fractional,0;

  Schedule:Constant,Always On Continuous,Fractional,1;

  Schedule:Constant,GROUND_surface_temp_TZ1,Temperature,23;

  Schedule:Constant,GROUND_surface_temp_TZ2,Temperature,23;

  Schedule:Constant,GROUND_surface_temp_TZ3,Temperature,23;

  Schedule:Constant,GROUND_surface_temp_TZ4,Temperature,23;

  Schedule:Constant,GROUND_surface_temp_TZ5,Temperature,23;

  Schedule:Constant,GROUND_surface_temp_TZ13,Temperature,23;

  Schedule:Constant,HOT_WATER_ONSP0,Temperature,38.54;

  Schedule:Constant,HOT_WATER_OFFSP,Temperature,8;

  Schedule:Constant,COOL_WATER_OFF_SP,Temperature,15;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    ACERO_ESTRUCTURAL,       !- Name
    Smooth,                  !- Roughness
    0.005,                   !- Thickness {m}
    50,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    AZULEJO,                 !- Name
    VerySmooth,              !- Roughness
    0.015,                   !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CEMENTO_PULIDO,          !- Name
    VerySmooth,              !- Roughness
    0.05,                    !- Thickness {m}
    1.65,                    !- Conductivity {W/m-K}
    2150,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    EPS_AISLAMIENTO,         !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GRAVA_30CM,              !- Name
    VeryRough,               !- Roughness
    0.3,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    HORMIGON_ARMADO_PILAR,   !- Name
    Rough,                   !- Roughness
    0.5,                     !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    HORMIGON_ARMADO_SUELO,   !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    HORMIGON_ARMADO_TERRENO, !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    LADRILLO_TRIPLE_HUECO,   !- Name
    MediumRough,             !- Roughness
    0.09,                    !- Thickness {m}
    0.434,                   !- Conductivity {W/m-K}
    920,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    LANA_DE_ROCA,            !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.031,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MADERA_LAMINADA,         !- Name
    Smooth,                  !- Roughness
    0.015,                   !- Thickness {m}
    0.138,                   !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ1,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ2,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ3,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ4,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ5,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ6,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ7,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ8,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ9,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ10,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ11,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ12,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_FACHADA_TZ13,  !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_CEMENTO_SUELO,   !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1525,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MORTERO_YESO,            !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    PANEL_CEMENTO,           !- Name
    MediumRough,             !- Roughness
    0.06,                    !- Thickness {m}
    0.346,                   !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    PANEL_SANDWICH_TZ7,      !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    PANEL_SANDWICH_TZ8,      !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    PANEL_SANDWICH_TZ9,      !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    PANEL_SANDWICH_TZ10,     !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    PANEL_SANDWICH_TZ11,     !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    PANEL_SANDWICH_TZ12,     !- Name
    Smooth,                  !- Roughness
    0.03,                    !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    40,                      !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    PANEL_YESO,              !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    825,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    PUERTA,                  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.24,                    !- Conductivity {W/m-K}
    825,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Air Wall Material,       !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Air Wall Material_2,     !- Name
    VerySmooth,              !- Roughness
    0.0001,                  !- Thickness {m}
    2000,                    !- Conductivity {W/m-K}
    1,                       !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    INTERNAL_MASS_CONCRET,   !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    CA_FACH_INTERIOR,        !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    01_GLASS_GRANDE_TZ6,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.871393,                !- Solar Transmittance at Normal Incidence
    7.779274e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.746061e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.905380,                !- Visible Transmittance at Normal Incidence
    0.081646,                !- Front Side Visible Reflectance at Normal Incidence
    0.081575,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    01_GLASS_GRANDE_TZ8,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.871393,                !- Solar Transmittance at Normal Incidence
    7.779274e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.746061e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.905380,                !- Visible Transmittance at Normal Incidence
    0.081646,                !- Front Side Visible Reflectance at Normal Incidence
    0.081575,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    01_GLASS_GRANDE_TZ9,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.871393,                !- Solar Transmittance at Normal Incidence
    7.779274e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.746061e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.905380,                !- Visible Transmittance at Normal Incidence
    0.081646,                !- Front Side Visible Reflectance at Normal Incidence
    0.081575,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    01_GLASS_GRANDE_TZ10,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.871393,                !- Solar Transmittance at Normal Incidence
    7.779274e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.746061e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.905380,                !- Visible Transmittance at Normal Incidence
    0.081646,                !- Front Side Visible Reflectance at Normal Incidence
    0.081575,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    01_GLASS_GRANDE_TZ11,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.871393,                !- Solar Transmittance at Normal Incidence
    7.779274e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.746061e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.905380,                !- Visible Transmittance at Normal Incidence
    0.081646,                !- Front Side Visible Reflectance at Normal Incidence
    0.081575,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    01_GLASS_GRANDE_TZ13,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.871393,                !- Solar Transmittance at Normal Incidence
    7.779274e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.746061e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.905380,                !- Visible Transmittance at Normal Incidence
    0.081646,                !- Front Side Visible Reflectance at Normal Incidence
    0.081575,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    02_GLASS_ALTA,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.871393,                !- Solar Transmittance at Normal Incidence
    7.779274e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.746061e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.905380,                !- Visible Transmittance at Normal Incidence
    0.081646,                !- Front Side Visible Reflectance at Normal Incidence
    0.081575,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    03_GLASS_NORTE,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.871393,                !- Solar Transmittance at Normal Incidence
    7.779274e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.746061e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.905380,                !- Visible Transmittance at Normal Incidence
    0.081646,                !- Front Side Visible Reflectance at Normal Incidence
    0.081575,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1.000000;                !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!       Window Construction

  Construction,
    VENT_GRANDE_TZ6,         !- Name
    01_GLASS_GRANDE_TZ6;     !- Outside Layer

  Construction,
    VENT_GRANDE_TZ8,         !- Name
    01_GLASS_GRANDE_TZ8;     !- Outside Layer

  Construction,
    VENT_GRANDE_TZ9,         !- Name
    01_GLASS_GRANDE_TZ9;     !- Outside Layer

  Construction,
    VENT_GRANDE_TZ10,        !- Name
    01_GLASS_GRANDE_TZ10;    !- Outside Layer

  Construction,
    VENT_GRANDE_TZ11,        !- Name
    01_GLASS_GRANDE_TZ11;    !- Outside Layer

  Construction,
    VENT_GRANDE_TZ13,        !- Name
    01_GLASS_GRANDE_TZ13;    !- Outside Layer

!       Window Construction

  Construction,
    02_VENT_ALTA,            !- Name
    02_GLASS_ALTA;           !- Outside Layer

!       Window Construction

  Construction,
    03_VENT_NORTE,           !- Name
    03_GLASS_NORTE;          !- Outside Layer

  Construction,
    Air Wall,                !- Name
    Air Wall Material;       !- Outside Layer

  Construction,
    CUBIERTA_TZ7,            !- Name
    PANEL_SANDWICH_TZ7,      !- Outside Layer
    ACERO_ESTRUCTURAL;       !- Layer 2

  Construction,
    CUBIERTA_TZ8,            !- Name
    PANEL_SANDWICH_TZ8,      !- Outside Layer
    ACERO_ESTRUCTURAL;       !- Layer 2

  Construction,
    CUBIERTA_TZ9,            !- Name
    PANEL_SANDWICH_TZ9,      !- Outside Layer
    ACERO_ESTRUCTURAL;       !- Layer 2

  Construction,
    CUBIERTA_TZ10,           !- Name
    PANEL_SANDWICH_TZ10,     !- Outside Layer
    ACERO_ESTRUCTURAL;       !- Layer 2

  Construction,
    CUBIERTA_TZ11,           !- Name
    PANEL_SANDWICH_TZ11,     !- Outside Layer
    ACERO_ESTRUCTURAL;       !- Layer 2

  Construction,
    CUBIERTA_TZ12,           !- Name
    PANEL_SANDWICH_TZ12,     !- Outside Layer
    ACERO_ESTRUCTURAL;       !- Layer 2

  Construction,
    FACHADA_TZ1,             !- Name
    MORTERO_CEMENTO_FACHADA_TZ1,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ1;  !- Layer 5

  Construction,
    FACHADA_TZ2,             !- Name
    MORTERO_CEMENTO_FACHADA_TZ2,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ2;  !- Layer 5

  Construction,
    FACHADA_TZ3,             !- Name
    MORTERO_CEMENTO_FACHADA_TZ3,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ3;  !- Layer 5

  Construction,
    FACHADA_TZ4,             !- Name
    MORTERO_CEMENTO_FACHADA_TZ4,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ4;  !- Layer 5

  Construction,
    FACHADA_TZ5,             !- Name
    MORTERO_CEMENTO_FACHADA_TZ5,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ5;  !- Layer 5

  Construction,
    FACHADA_TZ6,             !- Name
    MORTERO_CEMENTO_FACHADA_TZ6,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ6;  !- Layer 5

  Construction,
    FACHADA_TZ7,             !- Name
    MORTERO_CEMENTO_FACHADA_TZ7,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ7;  !- Layer 5

  Construction,
    FACHADA_TZ8,             !- Name
    MORTERO_CEMENTO_FACHADA_TZ8,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ8;  !- Layer 5

  Construction,
    FACHADA_TZ9,             !- Name
    MORTERO_CEMENTO_FACHADA_TZ9,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ9;  !- Layer 5

  Construction,
    FACHADA_TZ10,            !- Name
    MORTERO_CEMENTO_FACHADA_TZ10,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ10;  !- Layer 5

  Construction,
    FACHADA_TZ11,            !- Name
    MORTERO_CEMENTO_FACHADA_TZ11,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ11;  !- Layer 5

  Construction,
    FACHADA_TZ12,            !- Name
    MORTERO_CEMENTO_FACHADA_TZ12,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ12;  !- Layer 5

  Construction,
    FACHADA_TZ13,            !- Name
    MORTERO_CEMENTO_FACHADA_TZ13,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    EPS_AISLAMIENTO,         !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ13;  !- Layer 5

  Construction,
    PILAR_TZ1,               !- Name
    MORTERO_CEMENTO_FACHADA_TZ1,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ1;  !- Layer 3

  Construction,
    PILAR_TZ2,               !- Name
    MORTERO_CEMENTO_FACHADA_TZ2,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ2;  !- Layer 3

  Construction,
    PILAR_TZ3,               !- Name
    MORTERO_CEMENTO_FACHADA_TZ3,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ3;  !- Layer 3

  Construction,
    PILAR_TZ4,               !- Name
    MORTERO_CEMENTO_FACHADA_TZ4,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ4;  !- Layer 3

  Construction,
    PILAR_TZ5,               !- Name
    MORTERO_CEMENTO_FACHADA_TZ5,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ5;  !- Layer 3

  Construction,
    PILAR_TZ6,               !- Name
    MORTERO_CEMENTO_FACHADA_TZ6,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ6;  !- Layer 3

  Construction,
    PILAR_TZ7,               !- Name
    MORTERO_CEMENTO_FACHADA_TZ7,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ7;  !- Layer 3

  Construction,
    PILAR_TZ8,               !- Name
    MORTERO_CEMENTO_FACHADA_TZ8,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ8;  !- Layer 3

  Construction,
    PILAR_TZ9,               !- Name
    MORTERO_CEMENTO_FACHADA_TZ9,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ9;  !- Layer 3

  Construction,
    PILAR_TZ10,              !- Name
    MORTERO_CEMENTO_FACHADA_TZ10,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ10;  !- Layer 3

  Construction,
    PILAR_TZ11,              !- Name
    MORTERO_CEMENTO_FACHADA_TZ11,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ11;  !- Layer 3

  Construction,
    PILAR_TZ12,              !- Name
    MORTERO_CEMENTO_FACHADA_TZ12,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ12;  !- Layer 3

  Construction,
    PILAR_TZ13,              !- Name
    MORTERO_CEMENTO_FACHADA_TZ13,  !- Outside Layer
    HORMIGON_ARMADO_PILAR,   !- Layer 2
    MORTERO_CEMENTO_FACHADA_TZ13;  !- Layer 3

  Construction,
    PUERTA,                  !- Name
    PUERTA;                  !- Outside Layer

  Construction,
    SUELO,                   !- Name
    ACERO_ESTRUCTURAL,       !- Outside Layer
    HORMIGON_ARMADO_SUELO,   !- Layer 2
    MORTERO_CEMENTO_SUELO,   !- Layer 3
    MADERA_LAMINADA;         !- Layer 4

  Construction,
    SUELO_TERRENO,           !- Name
    GRAVA_30CM,              !- Outside Layer
    HORMIGON_ARMADO_TERRENO, !- Layer 2
    CEMENTO_PULIDO;          !- Layer 3

  Construction,
    TABIQUES_GENERAL,        !- Name
    MORTERO_YESO,            !- Outside Layer
    PANEL_YESO,              !- Layer 2
    PANEL_YESO,              !- Layer 3
    LANA_DE_ROCA,            !- Layer 4
    PANEL_YESO,              !- Layer 5
    PANEL_YESO,              !- Layer 6
    MORTERO_YESO;            !- Layer 7

  Construction,
    TECHOS,                  !- Name
    MADERA_LAMINADA,         !- Outside Layer
    MORTERO_CEMENTO_SUELO,   !- Layer 2
    HORMIGON_ARMADO_SUELO,   !- Layer 3
    ACERO_ESTRUCTURAL;       !- Layer 4

  Construction,
    FACHADA_INTERIOR,        !- Name
    MORTERO_CEMENTO_FACHADA_TZ13,  !- Outside Layer
    LADRILLO_TRIPLE_HUECO,   !- Layer 2
    CA_FACH_INTERIOR,        !- Layer 3
    LADRILLO_TRIPLE_HUECO,   !- Layer 4
    MORTERO_CEMENTO_FACHADA_TZ13;  !- Layer 5

  Construction,
    INTERNAL_MASS_CONSTRUCTION,  !- Name
    INTERNAL_MASS_CONCRET;   !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    TZ1,                     !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    6.4528335884243,         !- X Origin {m}
    -15.6391726661803,       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ10,                    !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    6.4528335884243,         !- X Origin {m}
    -15.6391726661803,       !- Y Origin {m}
    3.10000000000001;        !- Z Origin {m}

  Zone,
    TZ11,                    !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    1.42126182651613,        !- X Origin {m}
    -15.2699578035759,       !- Y Origin {m}
    3.10000000000001;        !- Z Origin {m}

  Zone,
    TZ12,                    !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    1.50631716083952,        !- X Origin {m}
    -11.2905116674782,       !- Y Origin {m}
    6.4987;                  !- Z Origin {m}

  Zone,
    TZ13,                    !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    -7.54975120735632,       !- X Origin {m}
    0.553997932778144,       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ2,                     !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    6.62664288827676,        !- X Origin {m}
    -13.2705411356791,       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ3,                     !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    -2.49833280651885,       !- X Origin {m}
    0.183326731198034,       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ4,                     !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    7.55972439274784,        !- X Origin {m}
    -0.554729761409138,      !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ5,                     !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    6.85204610661173,        !- X Origin {m}
    -10.1988000350711,       !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ6,                     !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    8.66661519707137,        !- X Origin {m}
    14.5297131433621,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ7,                     !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    8.66661519707137,        !- X Origin {m}
    14.5297131433621,        !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    TZ8,                     !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    7.19381007726898,        !- X Origin {m}
    -5.54132245720127,       !- Y Origin {m}
    3.10000000000001;        !- Z Origin {m}

  Zone,
    TZ9,                     !- Name
    -85.80317893714,         !- Direction of Relative North {deg}
    6.4528335884243,         !- X Origin {m}
    -15.6391726661803,       !- Y Origin {m}
    0;                       !- Z Origin {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    SILOBUILD_SPACE,        !- Name
    TZ1,                     !- Zone 1 Name
    TZ10,                    !- Zone 2 Name
    TZ11,                    !- Zone 3 Name
    TZ12,                    !- Zone 4 Name
    TZ13,                    !- Zone 5 Name
    TZ2,                     !- Zone 6 Name
    TZ3,                     !- Zone 7 Name
    TZ4,                     !- Zone 8 Name
    TZ5,                     !- Zone 9 Name
    TZ6,                     !- Zone 10 Name
    TZ7,                     !- Zone 11 Name
    TZ8,                     !- Zone 12 Name
    TZ9;                     !- Zone 13 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    TZ1_E_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ1,             !- Construction Name
    TZ1,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.375,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.375,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.375,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.375,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_E_PILAR_HORM,        !- Name
    Wall,                    !- Surface Type
    PILAR_TZ1,               !- Construction Name
    TZ1,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.375,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.375,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_E_TABIQUE_1,         !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_O_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.375,2.975,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.375,2.975,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.475,2.975,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.475,2.975,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_N_TABIQUE_1,         !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_S_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.375,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.375,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.375,2.975,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.375,2.975,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_N_TABIQUE_2,         !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_S_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.475,2.975,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.475,2.975,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.475,5.275,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.475,5.275,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_O_TABIQUE_1,         !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_E_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.475,5.275,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.475,5.275,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.21911419532262e-016,5.275,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.21911419532262e-016,5.275,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_SUELO_T_1,           !- Name
    Floor,                   !- Surface Type
    SUELO_TERRENO,           !- Construction Name
    TZ1,                     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Des_Dir_TZ1_Ext_Temp,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.475,5.275,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.475,2.975,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.375,2.975,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.375,0,0,  !- X,Y,Z ==> Vertex 4 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 5 {m}
    -7.21911419532262e-016,5.275,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ1_S_FACHADA_1,         !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ1,             !- Construction Name
    TZ1,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,5.275,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -7.21911419532262e-016,5.275,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ1_TECHO_1,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_SUELO_2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.375,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.375,2.975,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.475,2.975,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    3.475,5.0451,3.1,  !- X,Y,Z ==> Vertex 4 {m}
    -6.90448398612742e-016,5.0451,3.1,  !- X,Y,Z ==> Vertex 5 {m}
    0,0,3.1;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ1_TECHO_2,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_SUELO_2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.475,5.0451,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.475,5.275,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    -7.21911419532262e-016,5.275,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    -6.90448398612742e-016,5.0451,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_CUBIERTA_1,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ10,           !- Construction Name
    TZ10,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.0695378254088e-016,3.9951,2.97406239931448,  !- X,Y,Z ==> Vertex 1 {m}
    6.95640744320864e-017,6.35652350491906e-016,1.6238,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,3.84383555525532e-015,1.6238,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,3.9951,2.97406239931448;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_CUBIERTA_2,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ10,           !- Construction Name
    TZ10,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.87022110101241e-016,5.0451,3.32894100542702,  !- X,Y,Z ==> Vertex 1 {m}
    -5.0695378254088e-016,3.9951,2.97406239931448,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,3.9951,2.97406239931448,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,5.0451,3.32894100542702;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_E_FACH_1,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ10,            !- Construction Name
    TZ10,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.375,3.25394043957096e-016,1.6238,  !- X,Y,Z ==> Vertex 1 {m}
    0.375,-1.5730644032674e-017,-4.51437171943791e-034,  !- X,Y,Z ==> Vertex 2 {m}
    4.875,-1.70562343995172e-016,3.36270077610957e-033,  !- X,Y,Z ==> Vertex 3 {m}
    4.875,1.70562343994598e-016,1.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_E_PILAR_1,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ10,              !- Construction Name
    TZ10,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.95640744320864e-017,5.17737374053275e-016,1.6238,  !- X,Y,Z ==> Vertex 1 {m}
    -6.95640744320874e-017,1.57878111633587e-016,-5.18984029444518e-034,  !- X,Y,Z ==> Vertex 2 {m}
    0.375,-2.50979312476325e-017,1.5434427168338e-033,  !- X,Y,Z ==> Vertex 3 {m}
    0.375,3.34761331172055e-016,1.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_E_PILAR_2,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ10,              !- Construction Name
    TZ10,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.875,1.13116902747518e-017,1.6238,  !- X,Y,Z ==> Vertex 1 {m}
    4.875,-1.13116902753258e-017,-2.34052556075309e-034,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,4.03122394033136e-015,2.12085747285069e-033,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,4.05384732088148e-015,1.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_N_TAB_1,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_S_TAB_5,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,3.9951,2.97406239931448,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,3.90162213257277e-015,1.6238,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,4.1834491286399e-015,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,3.9951,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_N_TAB_2,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_S_TAB_3 1,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,5.0451,3.32894100542702,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,3.9951,2.97406239931448,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,3.9951,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,5.0451,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_O_TAB_1,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_E_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,3.9951,2.97406239931448,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,3.9951,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,3.9951,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,3.9951,2.97406239931448;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_O_TAB_2,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_E_TAB_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,5.0451,3.32894100542702,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,5.0451,0,  !- X,Y,Z ==> Vertex 2 {m}
    -6.72247753507512e-016,5.0451,8.58393902989831e-048,  !- X,Y,Z ==> Vertex 3 {m}
    -3.87022110101241e-016,5.0451,3.32894100542702;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ10_SUELO_1,            !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_TECHO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,5.0451,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,3.9951,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,3.9951,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,4.1834491286399e-015,0,  !- X,Y,Z ==> Vertex 4 {m}
    2.375,2.16573425859679e-015,0,  !- X,Y,Z ==> Vertex 5 {m}
    2.375,2.975,0,  !- X,Y,Z ==> Vertex 6 {m}
    3.475,2.975,0,  !- X,Y,Z ==> Vertex 7 {m}
    3.475,5.0451,0;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    TZ10_SUELO_2,            !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_TECHO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.475,5.0451,-2.63654260817651e-048,  !- X,Y,Z ==> Vertex 1 {m}
    3.475,2.975,-1.71483419588951e-048,  !- X,Y,Z ==> Vertex 2 {m}
    2.375,2.975,2.52106888288864e-048,  !- X,Y,Z ==> Vertex 3 {m}
    2.375,2.16573425859679e-015,3.84568244095533e-048,  !- X,Y,Z ==> Vertex 4 {m}
    -6.95640744320874e-017,1.55536289829848e-016,1.29913822701354e-047,  !- X,Y,Z ==> Vertex 5 {m}
    -6.72247753507512e-016,5.0451,1.07450602997817e-047;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ10_S_TAB_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ10,            !- Construction Name
    TZ10,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.87022110101241e-016,5.0451,3.32894100542702,  !- X,Y,Z ==> Vertex 1 {m}
    -6.72247753507512e-016,5.0451,9.44233293288814e-048,  !- X,Y,Z ==> Vertex 2 {m}
    -6.95640744320874e-017,1.55536289829848e-016,1.88846658657765e-047,  !- X,Y,Z ==> Vertex 3 {m}
    6.95640744320864e-017,5.20079195857014e-016,1.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_CUBIERTA_1,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ11,           !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.65004030208061e-016,0.206400000000001,3.3987,  !- X,Y,Z ==> Vertex 1 {m}
    4.46692840176896e-016,7.21911419532261e-016,3.32894100542702,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,1.55939599369941e-015,3.32894100542702,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,0.206400000000002,3.3987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_CUBIERTA_2,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ11,           !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.78463440019636e-016,1.05,4.76329564169858,  !- X,Y,Z ==> Vertex 1 {m}
    5.75907767305324e-016,0.206399999999998,4.4782,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,0.206399999999997,4.4782,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,1.05,4.76329564169858;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_CUBIERTA_3,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ11,           !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,2.5307,5.2637,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,4.855,4.4782,  !- X,Y,Z ==> Vertex 2 {m}
    8.26905487822699e-016,4.855,4.4782,  !- X,Y,Z ==> Vertex 3 {m}
    7.82105919356415e-016,2.5307,5.2637;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_CUBIERTA_4,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ11,           !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,4.855,3.3987,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,5.04,3.3362,  !- X,Y,Z ==> Vertex 2 {m}
    7.19569675931489e-016,5.04,3.3362,  !- X,Y,Z ==> Vertex 3 {m}
    7.16001750725437e-016,4.855,3.3987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_CUBIERTA_5,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ11,           !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.82105919356415e-016,2.5307,5.2637,  !- X,Y,Z ==> Vertex 1 {m}
    6.78463440019636e-016,1.05,4.76329564169858,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,1.05,4.76329564169858,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,2.5307,5.2637;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_E_FACH_1,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ11,            !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.75907767305324e-016,0.206399999999998,4.4782,  !- X,Y,Z ==> Vertex 1 {m}
    4.65004030208061e-016,0.206400000000001,3.3987,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,0.206400000000002,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,0.206399999999998,4.4782;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_E_TAB_1,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_O_TAB_2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.46692840176896e-016,7.21911419532261e-016,3.32894100542702,  !- X,Y,Z ==> Vertex 1 {m}
    1.04690062892807e-016,2.1229051038883e-030,-4.60371461849833e-046,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,7.21911419532262e-016,3.04165535424731e-047,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,1.44382283906452e-015,3.32894100542702;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_E_TAB_2,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_O_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,1.05,3.3987,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,1.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,1.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,1.05,3.3987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_E_TAB_3,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ12_O_TAB_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,1.05,4.76329564169858,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,1.05,3.3987,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,1.05,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,1.05,4.76329564169858;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_N_TAB_2,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_S_TAB_3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,0.206400000000002,3.3987,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,1.44382283906452e-015,3.32894100542702,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,7.21911419532262e-016,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,1.05,0,  !- X,Y,Z ==> Vertex 4 {m}
    3.975,1.05,3.3987;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ11_N_TAB_3,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ12_S_TAB_2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,1.05,4.76329564169858,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,0.206399999999997,4.4782,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,0.206400000000002,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,1.05,3.3987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_N_TAB_4,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_S_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,1.05,3.3987,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,1.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,5.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,5.04,3.3362,  !- X,Y,Z ==> Vertex 4 {m}
    4.925,4.855,3.3987;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ11_N_TAB_5,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ12_S_TAB_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,2.5307,5.2637,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,1.05,4.76329564169858,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,1.05,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,4.855,3.3987,  !- X,Y,Z ==> Vertex 4 {m}
    4.925,4.855,4.4782;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ11_O_FACH_1,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ11,            !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.875,5.04,3.3362,  !- X,Y,Z ==> Vertex 1 {m}
    4.875,5.04,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.375000000000001,5.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.375000000000001,5.04,3.3362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_O_FACH_2,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ11,            !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,4.855,4.4782,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,4.855,3.3987,  !- X,Y,Z ==> Vertex 2 {m}
    7.16001750725437e-016,4.855,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    8.26905487822699e-016,4.855,4.4782;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_O_PILAR_1,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ11,              !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,5.04,3.3362,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,5.04,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.875,5.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.875,5.04,3.3362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_O_PILAR_2,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ11,              !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.375000000000001,5.04,3.3362,  !- X,Y,Z ==> Vertex 1 {m}
    0.375000000000001,5.04,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.76821137067305e-016,5.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.19569675931489e-016,5.04,3.3362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_SUELO_1,            !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_TECHO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,5.04,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,1.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,1.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,0.2299,0,  !- X,Y,Z ==> Vertex 4 {m}
    2.29638832322748e-016,0.2299,0,  !- X,Y,Z ==> Vertex 5 {m}
    3.76821137067305e-016,5.04,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ11_SUELO_2,            !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_TECHO_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.475,0.2299,9.98845886912215e-047,  !- X,Y,Z ==> Vertex 1 {m}
    3.475,8.6793658616916e-092,-9.98845886912215e-047,  !- X,Y,Z ==> Vertex 2 {m}
    1.04690062892807e-016,1.84238616599171e-030,-2.99653766073665e-046,  !- X,Y,Z ==> Vertex 3 {m}
    2.29638832322748e-016,0.2299,-9.98845886912215e-047;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_SUELO_3,            !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ11,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_TECHO_4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,0.2299,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,7.21911419532262e-016,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.475,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.475,0.2299,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ11_S_FACH_1,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ11,            !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.82105919356415e-016,2.5307,5.2637,  !- X,Y,Z ==> Vertex 1 {m}
    8.26905487822699e-016,4.855,4.4782,  !- X,Y,Z ==> Vertex 2 {m}
    7.16001750725437e-016,4.855,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    4.65004030208061e-016,0.206400000000001,3.3987,  !- X,Y,Z ==> Vertex 4 {m}
    5.75907767305324e-016,0.206399999999998,4.4782;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ11_S_FACH_2,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ11,            !- Construction Name
    TZ11,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.16001750725437e-016,4.855,3.3987,  !- X,Y,Z ==> Vertex 1 {m}
    7.19569675931489e-016,5.04,3.3362,  !- X,Y,Z ==> Vertex 2 {m}
    3.76821137067305e-016,5.04,-2.67609198048521e-047,  !- X,Y,Z ==> Vertex 3 {m}
    1.04690062892807e-016,1.84238616599171e-030,-3.89245693301481e-046,  !- X,Y,Z ==> Vertex 4 {m}
    4.46692840176896e-016,7.21911419532261e-016,3.32894100542702,  !- X,Y,Z ==> Vertex 5 {m}
    4.65004030208061e-016,0.206400000000001,3.3987;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ12_CUBIERTA_1,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ12,           !- Construction Name
    TZ12,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.56873514537191e-032,0.843600000000001,1.36459564169858,  !- X,Y,Z ==> Vertex 1 {m}
    1.98315164181933e-030,-1.90681316841987e-015,1.0795,  !- X,Y,Z ==> Vertex 2 {m}
    6.15,-4.62257737798759e-016,1.0795,  !- X,Y,Z ==> Vertex 3 {m}
    6.15,0.843600000000003,1.36459564169858;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_CUBIERTA_2,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ12,           !- Construction Name
    TZ12,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.95,2.3243,1.865,  !- X,Y,Z ==> Vertex 1 {m}
    0.95,0.843600000000001,1.36459564169858,  !- X,Y,Z ==> Vertex 2 {m}
    6.15,0.843600000000003,1.36459564169858,  !- X,Y,Z ==> Vertex 3 {m}
    6.15,2.3243,1.865;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_CUBIERTA_3,         !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ12,           !- Construction Name
    TZ12,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.15,2.3243,1.865,  !- X,Y,Z ==> Vertex 1 {m}
    6.15,4.6486,1.0795,  !- X,Y,Z ==> Vertex 2 {m}
    0.95,4.6486,1.0795,  !- X,Y,Z ==> Vertex 3 {m}
    0.95,2.3243,1.865;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_E_FACH_1,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ12,            !- Construction Name
    TZ12,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.94406343154711e-030,-1.5601198650708e-015,1.0795,  !- X,Y,Z ==> Vertex 1 {m}
    3.90882102722236e-032,-3.46693303349066e-016,-3.8970529231571e-031,  !- X,Y,Z ==> Vertex 2 {m}
    6.15,3.46693303349066e-016,3.8970529231571e-031,  !- X,Y,Z ==> Vertex 3 {m}
    6.15,-8.66733258372671e-016,1.0795;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_N_TAB_1,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ12,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_S_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.15,2.3243,1.865,  !- X,Y,Z ==> Vertex 1 {m}
    6.15,-5.20039955023605e-016,1.0795,  !- X,Y,Z ==> Vertex 2 {m}
    6.15,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.15,4.6486,0,  !- X,Y,Z ==> Vertex 4 {m}
    6.15,4.6486,1.0795;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ12_O_FACH_1,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ12,            !- Construction Name
    TZ12,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.15,4.6486,1.0795,  !- X,Y,Z ==> Vertex 1 {m}
    6.15,4.6486,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.95,4.6486,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.95,4.6486,1.0795;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_O_TAB_1,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ12,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_E_TAB_3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.95,0.843600000000001,1.36459564169858,  !- X,Y,Z ==> Vertex 1 {m}
    0.95,0.843600000000001,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.843600000000001,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.843600000000001,1.36459564169858;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ12_SUELO_1,            !- Name
    Floor,                   !- Surface Type
    Air Wall,                !- Construction Name
    TZ12,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_TECHO_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.15,4.6486,0,  !- X,Y,Z ==> Vertex 1 {m}
    6.15,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.843600000000001,0,  !- X,Y,Z ==> Vertex 4 {m}
    0.95,0.843600000000001,0,  !- X,Y,Z ==> Vertex 5 {m}
    0.95,4.6486,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ12_S_TAB_1,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ12,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_N_TAB_5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.95,2.3243,1.865,  !- X,Y,Z ==> Vertex 1 {m}
    0.95,4.6486,1.0795,  !- X,Y,Z ==> Vertex 2 {m}
    0.95,4.6486,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.95,0.843600000000001,0,  !- X,Y,Z ==> Vertex 4 {m}
    0.95,0.843600000000001,1.36459564169858;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ12_S_TAB_2,            !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ12,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_N_TAB_3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.82477197228364e-031,0.843600000000001,1.36459564169858,  !- X,Y,Z ==> Vertex 1 {m}
    -4.82477197228365e-031,0.843600000000001,3.41176886004971e-061,  !- X,Y,Z ==> Vertex 2 {m}
    6.09899287222578e-031,7.89757751594755e-061,-4.3128160415996e-061,  !- X,Y,Z ==> Vertex 3 {m}
    1.37325235459675e-030,-1.90681316841987e-015,1.0795;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_E_TAB_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_INTERIOR,        !- Construction Name
    TZ13,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_O_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-5.065,3,  !- X,Y,Z ==> Vertex 1 {m}
    0,-5.065,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.125,-5.065,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.125,-5.065,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_E_TAB_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_INTERIOR,        !- Construction Name
    TZ13,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_O_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-5.065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,-5.065,3,  !- X,Y,Z ==> Vertex 2 {m}
    15.125,-5.065,3,  !- X,Y,Z ==> Vertex 3 {m}
    15.125,-5.065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_N_FACH_1,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ13,            !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.125,-4.8251,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    15.125,-4.8251,1.30348032977795e-032,  !- X,Y,Z ==> Vertex 2 {m}
    15.125,-0.325099999999998,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.125,-0.325099999999998,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_N_PILAR_1,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ13,              !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.125,-5.065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    15.125,-5.065,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.125,-4.8251,1.30348032977795e-032,  !- X,Y,Z ==> Vertex 3 {m}
    15.125,-4.8251,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_N_PILAR_2,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ13,              !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.125,-0.325099999999998,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    15.125,-0.325099999999998,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.125,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.125,0,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_O_FACH_1,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ13,            !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.75,0,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    14.75,0,2.14466503597664e-033,  !- X,Y,Z ==> Vertex 2 {m}
    10.25,0,2.89702453186924e-033,  !- X,Y,Z ==> Vertex 3 {m}
    10.25,0,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_O_FACH_2,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ13,            !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.75,0,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    9.75,0,1.40841070928226e-032,  !- X,Y,Z ==> Vertex 2 {m}
    5.25,0,1.00074696872624e-032,  !- X,Y,Z ==> Vertex 3 {m}
    5.25,0,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_O_FACH_3,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ13,            !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.75,0,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    4.75,0,1.07275020043169e-032,  !- X,Y,Z ==> Vertex 2 {m}
    0.250000000000001,0,1.24078647965182e-032,  !- X,Y,Z ==> Vertex 3 {m}
    0.250000000000001,0,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_O_PILAR_1,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ13,              !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.125,0,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    15.125,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    14.75,0,2.14466503597664e-033,  !- X,Y,Z ==> Vertex 3 {m}
    14.75,0,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_O_PILAR_2,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ13,              !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.25,0,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    10.25,0,2.89702453186924e-033,  !- X,Y,Z ==> Vertex 2 {m}
    9.75,0,1.40841070928226e-032,  !- X,Y,Z ==> Vertex 3 {m}
    9.75,0,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_O_PILAR_3,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ13,              !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.25,0,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    5.25,0,1.00074696872624e-032,  !- X,Y,Z ==> Vertex 2 {m}
    4.75,0,1.07275020043169e-032,  !- X,Y,Z ==> Vertex 3 {m}
    4.75,0,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_O_PILAR_4,          !- Name
    Wall,                    !- Surface Type
    PILAR_TZ13,              !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.250000000000001,0,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.250000000000001,0,1.24078647965182e-032,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_SUELO_T_1,          !- Name
    Floor,                   !- Surface Type
    SUELO_TERRENO,           !- Construction Name
    TZ13,                    !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Des_Dir_TZ13_Ext_Temp,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.125,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    15.125,-5.065,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-5.065,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_S_TAB_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ13,            !- Construction Name
    TZ13,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-5.065,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-5.065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ13_TECHO_1,            !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ13,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ7_SUELO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.125,-5.065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    15.125,0,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,-5.065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_E_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ2,             !- Construction Name
    TZ2,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.5,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.5,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_E_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ2,             !- Construction Name
    TZ2,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    3,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.08,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.08,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_E_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ2,               !- Construction Name
    TZ2,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.5,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.5,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    3,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_N_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_S_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.08,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.08,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.08,5.275,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.08,5.275,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_O_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_E_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.08,5.275,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.08,5.275,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.1,5.275,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.1,5.275,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_O_TAB_2,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_E_TABIQUE_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,2.975,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.1,2.975,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.975,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.975,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_SUELO_T_1,           !- Name
    Floor,                   !- Surface Type
    SUELO_TERRENO,           !- Construction Name
    TZ2,                     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Des_Dir_TZ2_Ext_Temp,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.08,5.275,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.08,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.975,0,  !- X,Y,Z ==> Vertex 4 {m}
    1.1,2.975,0,  !- X,Y,Z ==> Vertex 5 {m}
    1.1,5.275,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ2_S_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_N_TABIQUE_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.1,5.275,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.1,5.275,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.1,2.975,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.1,2.975,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_S_TAB_2,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_N_TABIQUE_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,2.975,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.975,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_TECHO_1,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_SUELO_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.55,4.33146851719357e-015,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    2.55,3.9951,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.6,3.9951,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.6,5.0451,3.1,  !- X,Y,Z ==> Vertex 4 {m}
    1.1,5.0451,3.1,  !- X,Y,Z ==> Vertex 5 {m}
    1.1,2.975,3.1,  !- X,Y,Z ==> Vertex 6 {m}
    0,2.975,3.1,  !- X,Y,Z ==> Vertex 7 {m}
    0,0,3.1;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    TZ2_TECHO_2,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_SUELO_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.08,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.08,3.9951,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    2.55,3.9951,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    2.55,4.33146851719357e-015,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_TECHO_3,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_SUELO_4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.08,3.9951,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.08,5.275,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.6,5.275,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.6,3.9951,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ2_TECHO_4,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_SUELO_3,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.6,5.0451,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.6,5.275,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    1.1,5.275,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    1.1,5.0451,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_E_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ3,             !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.67,-10.0851,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -9.67,-10.0851,2.4217679010993e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -5.25,-10.0851,8.5863264619471e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -5.25,-10.0851,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_E_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ3,               !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.25,-10.0851,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5.25,-10.0851,8.5863264619471e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -5,-10.0851,2.253086437436e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -5,-10.0851,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_E_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ1_O_TABIQUE_1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,-4.8101,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,-4.8101,3.42937160777579e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -11.65,-4.8101,3.86907329707809e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -11.65,-4.8101,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_E_TAB_2,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_O_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -11.65,-4.8101,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.65,-4.8101,3.86907329707809e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -9.67,-4.8101,3.43564044798825e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -9.67,-4.8101,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_E_TAB_3,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_O_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,-5.0101,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5,-5.0101,3.32662887753636e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -2.84680493411929e-065,-5.0101,3.29303992116546e-031,  !- X,Y,Z ==> Vertex 3 {m}
    0,-5.0101,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_N_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_S_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,-10.0851,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5,-10.0851,2.253086437436e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -5,-5.0101,3.32662887753636e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -5,-5.0101,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_N_TAB_2,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_S_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.20520291246246e-065,-5.0101,3,  !- X,Y,Z ==> Vertex 1 {m}
    -1.64160202165683e-065,-5.0101,3.29303992116546e-031,  !- X,Y,Z ==> Vertex 2 {m}
    7.68803803268097e-066,-5.10194237585431e-064,4.16292087810038e-031,  !- X,Y,Z ==> Vertex 3 {m}
    1.20520291246246e-065,-5.7983435867867e-131,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_N_TAB_3,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_S_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-5.0101,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,-5.0101,3,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_O_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ3,             !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.249999999999998,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -0.249999999999998,0,3.86900490321788e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.75,0,3.8677976653744e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.75,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_O_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ3,             !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.25,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5.25,0,4.01025848253235e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -9.75,0,3.90561152061892e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -9.75,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_O_FACH_3,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ3,             !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.25,-5.44480120437325e-065,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.25,5.44480120437325e-065,3.88525804230774e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -14.75,5.44480120437295e-065,3.86587625323972e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -14.75,-5.44480120437355e-065,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_O_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ3,               !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.30149080032691e-127,-1.27548559396358e-064,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    1.97400671573056e-065,-3.82645678189073e-064,4.16292087810038e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -0.249999999999998,-1.27548559396358e-064,3.86900490321788e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -0.249999999999998,1.27548559396358e-064,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_O_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ3,               !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.75,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.75,0,3.8677976653744e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -5.25,0,4.01025848253235e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -5.25,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_O_PILAR_3,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ3,               !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.75,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -9.75,0,3.90561152061892e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -10.25,0,3.88525804230774e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -10.25,0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_O_PILAR_4,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ3,               !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.75,-1.46446015593034e-064,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -14.75,1.46446015593027e-064,3.86587625323972e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,3.30442022691627e-064,4.26452747112236e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,3.75499915055658e-065,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_SUELO_T_1,           !- Name
    Floor,                   !- Surface Type
    SUELO_TERRENO,           !- Construction Name
    TZ3,                     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Des_Dir_TZ3_Ext_Temp,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.17802721019583e-065,-5.5605145967646e-064,4.18756847870527e-031,  !- X,Y,Z ==> Vertex 1 {m}
    -3.15810420424035e-065,-5.0101,3.25543203231759e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -5,-5.0101,3.29681952835336e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -5,-10.0851,2.35260834186657e-031,  !- X,Y,Z ==> Vertex 4 {m}
    -9.67,-10.0851,2.39126426316398e-031,  !- X,Y,Z ==> Vertex 5 {m}
    -9.67,-4.8101,3.3726857427143e-031,  !- X,Y,Z ==> Vertex 6 {m}
    -15.125,-4.8101,3.41783950088933e-031,  !- X,Y,Z ==> Vertex 7 {m}
    -15.125,2.78244167713546e-064,4.3127656542135e-031;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    TZ3_S_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ3,             !- Construction Name
    TZ3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,3.67992014197192e-064,4.26452747112236e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,-4.8101,3.42937160777579e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,-4.8101,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_S_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_N_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.67,-4.8101,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -9.67,-4.8101,3.43564044798825e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -9.67,-10.0851,2.4217679010993e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -9.67,-10.0851,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_TECHO_1,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_SUELO_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -11.15,-4.8101,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -11.15,-3.99,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.2,-3.99,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.2,-1.44382283906452e-015,3.1,  !- X,Y,Z ==> Vertex 4 {m}
    -15.125,0,3.1,  !- X,Y,Z ==> Vertex 5 {m}
    -15.125,-4.8101,3.1;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ3_TECHO_2,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_SUELO_5,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2,-4.8101,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -10.2,-3.99,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    -11.15,-3.99,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    -11.15,-4.8101,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_TECHO_3,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_SUELO_3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,-5.0101,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5,0,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    -10.2,-1.44382283906452e-015,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    -10.2,-4.8101,3.1,  !- X,Y,Z ==> Vertex 4 {m}
    -9.67,-4.8101,3.1,  !- X,Y,Z ==> Vertex 5 {m}
    -9.67,-5.0101,3.1;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ3_TECHO_4,             !- Name
    Ceiling,                 !- Surface Type
    Air Wall,                !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_SUELO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,-10.0851,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5,-5.0101,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    -9.67,-5.0101,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    -9.67,-10.0851,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ3_TECHO_5,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_SUELO_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-5.0101,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    -5,0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    -5,-5.0101,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_E_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ4,             !- Construction Name
    TZ4,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.75,3.6218335820924e-033,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -4.75,2.13748261977122e-033,-1.68130173470342e-066,  !- X,Y,Z ==> Vertex 2 {m}
    -0.249999999999998,-5.67137941262269e-034,2.0138611993726e-067,  !- X,Y,Z ==> Vertex 3 {m}
    -0.249999999999998,9.17213021058907e-034,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_E_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ4,               !- Construction Name
    TZ4,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,1.48923576930368e-033,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5,3.40051216078574e-039,1.6958471666361e-069,  !- X,Y,Z ==> Vertex 2 {m}
    -4.75,2.13504191653605e-033,-1.6801330647695e-066,  !- X,Y,Z ==> Vertex 3 {m}
    -4.75,3.62427428532756e-033,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_E_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ4,               !- Construction Name
    TZ4,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.249999999999998,5.88666014091687e-034,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -0.249999999999998,-2.38590934295049e-034,1.13194400126055e-067,  !- X,Y,Z ==> Vertex 2 {m}
    -2.74282972031984e-067,-4.13628474193368e-034,9.19651125651041e-068,  !- X,Y,Z ==> Vertex 3 {m}
    2.10183920722293e-067,4.13628474193368e-034,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_N_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_S_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.24790020903625e-068,8.18723976943752e-035,3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.31171424640183e-068,-8.75187699491594e-035,4.94042909014772e-069,  !- X,Y,Z ==> Vertex 2 {m}
    -1.81591382832933e-068,5.075,1.54546756153339e-069,  !- X,Y,Z ==> Vertex 3 {m}
    1.24790020903625e-068,5.075,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_N_TAB_2,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_S_TAB_3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.84258475588544e-068,8.75187699491593e-035,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -9.35492718425043e-069,8.18723976943752e-035,3,  !- X,Y,Z ==> Vertex 2 {m}
    9.35492718425064e-069,5.075,3,  !- X,Y,Z ==> Vertex 3 {m}
    2.84006809646682e-070,5.075,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_O_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_E_TAB_3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.075,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -1.53190701868279e-068,5.075,1.54546756153339e-069,  !- X,Y,Z ==> Vertex 2 {m}
    -5,5.075,-1.69748076430717e-069,  !- X,Y,Z ==> Vertex 3 {m}
    -5,5.075,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_SUELO_T_1,           !- Name
    Floor,                   !- Surface Type
    SUELO_TERRENO,           !- Construction Name
    TZ4,                     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Des_Dir_TZ4_Ext_Temp,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.53190701868279e-068,5.075,1.54546756153339e-069,  !- X,Y,Z ==> Vertex 1 {m}
    -4.59572105604837e-068,-8.75187699491594e-035,4.94042909014772e-069,  !- X,Y,Z ==> Vertex 2 {m}
    -5,8.88869834811249e-139,1.69748076430717e-069,  !- X,Y,Z ==> Vertex 3 {m}
    -5,5.075,-1.69748076430717e-069;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_S_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_N_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5,5.075,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -5,5.075,-1.69748076430717e-069,  !- X,Y,Z ==> Vertex 2 {m}
    -5,8.88869834811251e-139,1.69748076430717e-069,  !- X,Y,Z ==> Vertex 3 {m}
    -5,1.48923916981584e-033,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ4_TECHO_1,             !- Name
    Ceiling,                 !- Surface Type
    TECHOS,                  !- Construction Name
    TZ4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_SUELO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.81418407492079e-068,8.75187699491593e-035,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.075,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    -5,5.075,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    -5,1.48923916981584e-033,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_E_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ5,             !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.92,-3.04513886598378e-066,3,  !- X,Y,Z ==> Vertex 1 {m}
    9.92,2.16937989640769e-064,2.42511242243881e-032,  !- X,Y,Z ==> Vertex 2 {m}
    14.42,1.8372106051591e-064,1.24006266725392e-032,  !- X,Y,Z ==> Vertex 3 {m}
    14.42,-3.62620679908422e-065,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_E_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ5,             !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.92,2.41239382547974e-065,3,  !- X,Y,Z ==> Vertex 1 {m}
    14.92,1.35267056876505e-064,1.24311894014665e-032,  !- X,Y,Z ==> Vertex 2 {m}
    19.42,1.90010583674599e-064,2.54125079236233e-032,  !- X,Y,Z ==> Vertex 3 {m}
    19.42,7.88674650528919e-065,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_E_FACH_3,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ5,             !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.92,1.0870662535586e-064,3,  !- X,Y,Z ==> Vertex 1 {m}
    19.92,2.00048234433891e-064,2.54736333814778e-032,  !- X,Y,Z ==> Vertex 2 {m}
    24.42,1.86802591403857e-064,2.60237625021681e-032,  !- X,Y,Z ==> Vertex 3 {m}
    24.42,9.54609823258269e-065,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_E_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ5,               !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.67,1.18974745499937e-065,3,  !- X,Y,Z ==> Vertex 1 {m}
    9.67,3.30236062030924e-064,5.66352326677794e-032,  !- X,Y,Z ==> Vertex 2 {m}
    9.92,2.66115719127857e-064,2.42511242243881e-032,  !- X,Y,Z ==> Vertex 3 {m}
    9.92,-5.22228683530726e-065,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_E_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ5,               !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.42,1.16446226625011e-065,3,  !- X,Y,Z ==> Vertex 1 {m}
    14.42,1.35814369862567e-064,1.24006266725392e-032,  !- X,Y,Z ==> Vertex 2 {m}
    14.92,1.41780371165684e-064,1.24311894014665e-032,  !- X,Y,Z ==> Vertex 3 {m}
    14.92,1.76106239656182e-065,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_E_PILAR_3,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ5,               !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.42,8.53807793420712e-065,3,  !- X,Y,Z ==> Vertex 1 {m}
    19.42,1.8349726938542e-064,2.54125079236233e-032,  !- X,Y,Z ==> Vertex 2 {m}
    19.92,2.0343567491655e-064,2.54736333814778e-032,  !- X,Y,Z ==> Vertex 3 {m}
    19.92,1.05319184873201e-064,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_E_PILAR_4,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ5,               !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.42,9.88707268983721e-065,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.42,1.83392846831315e-064,2.60237625021681e-032,  !- X,Y,Z ==> Vertex 2 {m}
    24.795,1.16515836860297e-064,1.83136415673661e-032,  !- X,Y,Z ==> Vertex 3 {m}
    24.795,3.1993716927354e-065,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_N_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ5,             !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.795,0.325,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.795,0.325,2.37327075387865e-032,  !- X,Y,Z ==> Vertex 2 {m}
    24.795,4.825,8.72262513567057e-033,  !- X,Y,Z ==> Vertex 3 {m}
    24.795,4.825,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_N_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ5,             !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.795,5.325,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.795,5.325,-1.22195856423294e-032,  !- X,Y,Z ==> Vertex 2 {m}
    24.795,9.825,-9.25352145488738e-033,  !- X,Y,Z ==> Vertex 3 {m}
    24.795,9.825,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_N_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ5,               !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.795,3.20160210172365e-065,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.795,1.16493532770412e-064,1.83136415673661e-032,  !- X,Y,Z ==> Vertex 2 {m}
    24.795,0.325,2.37327075387865e-032,  !- X,Y,Z ==> Vertex 3 {m}
    24.795,0.325,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_N_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ5,               !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.795,4.825,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.795,4.825,8.72262513567057e-033,  !- X,Y,Z ==> Vertex 2 {m}
    24.795,5.325,-1.22195856423294e-032,  !- X,Y,Z ==> Vertex 3 {m}
    24.795,5.325,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_N_PILAR_3,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ5,               !- Construction Name
    TZ5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.795,9.825,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.795,9.825,-9.25352145488738e-033,  !- X,Y,Z ==> Vertex 2 {m}
    24.795,10.0851,-3.86909227684225e-032,  !- X,Y,Z ==> Vertex 3 {m}
    24.795,10.0851,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_O_TAB_1,             !- Name
    Wall,                    !- Surface Type
    FACHADA_INTERIOR,        !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ13_E_TAB_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.795,10.0851,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.795,10.0851,-3.86909227684225e-032,  !- X,Y,Z ==> Vertex 2 {m}
    9.67,10.0851,-3.69331668009204e-034,  !- X,Y,Z ==> Vertex 3 {m}
    9.67,10.0851,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_SUELO_T_1,           !- Name
    Floor,                   !- Surface Type
    SUELO_TERRENO,           !- Construction Name
    TZ5,                     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    Des_Dir_TZ13_Ext_Temp,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.795,10.0851,-3.86909227684225e-032,  !- X,Y,Z ==> Vertex 1 {m}
    24.795,1.16493532770412e-064,1.83136415673661e-032,  !- X,Y,Z ==> Vertex 2 {m}
    9.67,3.31507100864669e-064,5.66352326677794e-032,  !- X,Y,Z ==> Vertex 3 {m}
    9.67,10.0851,-3.69331668009204e-034;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_S_TAB_1,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_N_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.67,10.0851,3,  !- X,Y,Z ==> Vertex 1 {m}
    9.67,10.0851,-3.69331668009204e-034,  !- X,Y,Z ==> Vertex 2 {m}
    9.67,5.075,-1.52262404483252e-032,  !- X,Y,Z ==> Vertex 3 {m}
    9.67,5.075,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_S_TAB_2,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_N_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.67,5.075,3,  !- X,Y,Z ==> Vertex 1 {m}
    9.67,5.075,-1.52262404483252e-032,  !- X,Y,Z ==> Vertex 2 {m}
    9.67,3.31507100864669e-064,5.66352326677794e-032,  !- X,Y,Z ==> Vertex 3 {m}
    9.67,1.06264357162482e-065,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ5_TECHO_1,             !- Name
    Ceiling,                 !- Surface Type
    Air Wall,                !- Construction Name
    TZ5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_SUELO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24.795,3.20160210172365e-065,3,  !- X,Y,Z ==> Vertex 1 {m}
    24.795,10.0851,3,  !- X,Y,Z ==> Vertex 2 {m}
    9.67,10.0851,3,  !- X,Y,Z ==> Vertex 3 {m}
    9.67,1.06264357162482e-065,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_E_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ6,             !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.875,-5.94300794631536e-065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    -14.875,-3.92774428108981e-065,3,  !- X,Y,Z ==> Vertex 2 {m}
    -10.375,-6.54952917346318e-065,3,  !- X,Y,Z ==> Vertex 3 {m}
    -10.375,-8.56479283868873e-065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_E_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ6,             !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.875,-8.58242236450212e-065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    -9.875,-6.89690666875033e-065,3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.375,-3.86891631678455e-065,3,  !- X,Y,Z ==> Vertex 3 {m}
    -5.375,-5.55443201253633e-065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_E_FACH_3,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ6,             !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.875,-5.66118904773493e-065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    -4.875,-3.68769598324226e-065,3,  !- X,Y,Z ==> Vertex 2 {m}
    -0.374999999999996,-4.13573714365779e-065,3,  !- X,Y,Z ==> Vertex 3 {m}
    -0.374999999999996,-6.10923020815047e-065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_E_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ6,               !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,-1.20715589774682e-064,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,-1.09349512496262e-064,3,  !- X,Y,Z ==> Vertex 2 {m}
    -14.875,-4.36707224978161e-065,3,  !- X,Y,Z ==> Vertex 3 {m}
    -14.875,-5.50367997762356e-065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_E_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ6,               !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.375,-8.48235584632029e-065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    -10.375,-6.63196616583162e-065,3,  !- X,Y,Z ==> Vertex 2 {m}
    -9.875,-6.81446967638189e-065,3,  !- X,Y,Z ==> Vertex 3 {m}
    -9.875,-8.66485935687056e-065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_E_PILAR_3,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ6,               !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.375,-5.70095444583858e-065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    -5.375,-3.7223938834823e-065,3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.875,-3.68516223431045e-065,3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.875,-5.66372279666674e-065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_E_PILAR_4,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ6,               !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.374999999999996,-5.66459541038009e-065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    -0.374999999999996,-4.58037194142817e-065,3,  !- X,Y,Z ==> Vertex 2 {m}
    3.37355358504683e-130,-8.86039264623152e-065,3,  !- X,Y,Z ==> Vertex 3 {m}
    -3.37355358504683e-130,-9.94461611518345e-065,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_N_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ6,             !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0.325000000000001,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.325,3,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.825,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.825,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_N_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ6,             !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.325,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.325,3,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.825,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.825,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_N_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ6,               !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-9.64903749964713e-065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,-9.15597126176784e-065,3,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.325,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.325000000000001,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_N_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ6,               !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,4.825,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.825,3,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.325,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.325,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_N_PILAR_3,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ6,               !- Construction Name
    TZ6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.825,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.825,3,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.0851,3,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.0851,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_O_TAB_1,             !- Name
    Wall,                    !- Surface Type
    FACHADA_INTERIOR,        !- Construction Name
    TZ6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ13_E_TAB_2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,10.0851,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.0851,3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,10.0851,3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,10.0851,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_SUELO_1,             !- Name
    Floor,                   !- Surface Type
    Air Wall,                !- Construction Name
    TZ6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ5_TECHO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,10.0851,3,  !- X,Y,Z ==> Vertex 1 {m}
    0,-9.15597126176784e-065,3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,-1.1374279218318e-064,3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,10.0851,3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_S_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_N_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,10.0851,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,10.0851,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,-1.18581126431385e-064,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,-1.16322310087764e-064,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_S_TAB_2,             !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    TZ6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_N_TAB_3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,10.0851,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,10.0851,3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,5.075,3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,5.075,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_S_TAB_3,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_N_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,5.075,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,5.075,3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,-1.1374279218318e-064,3,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,-1.18581126431385e-064,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ6_TECHO_1,             !- Name
    Ceiling,                 !- Surface Type
    Air Wall,                !- Construction Name
    TZ6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ7_SUELO_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,-9.64903749964713e-065,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.0851,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,10.0851,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,-1.16322310087764e-064,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_CUBIERTA_1,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ7,            !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,5.2515,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,-1.18581126431385e-064,4.7238,  !- X,Y,Z ==> Vertex 2 {m}
    0,-9.76307667666521e-065,4.7238,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.2515,6.4987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_CUBIERTA_2,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ7,            !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,7.5758,8.3637,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,5.2515,7.5782,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.2515,7.5782,  !- X,Y,Z ==> Vertex 3 {m}
    0,7.5758,8.3637;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_CUBIERTA_3,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ7,            !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.5758,8.3637,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.9001,7.5782,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,9.9001,7.5782,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,7.5758,8.3637;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_CUBIERTA_4,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ7,            !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.9001,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.0851,6.4362,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,10.0851,6.4362,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,9.9001,6.4987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_CUBIERTA_5,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ7,            !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,10.0851,6.4362,  !- X,Y,Z ==> Vertex 1 {m}
    0,15.1501,4.7238,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,15.1501,4.7238,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,10.0851,6.4362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_E_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.875,-3.66783507851165e-065,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -14.875,-4.35062855214197e-065,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -10.375,-7.22176157476966e-065,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -10.375,-6.53896810113934e-065,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_E_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.875,-5.30793037754031e-065,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -9.875,-8.81780631946922e-065,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -5.375,-5.35567058418969e-065,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -5.375,-1.84579464226078e-065,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_E_FACH_3,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.875,-2.29966538736479e-065,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -4.875,-4.82733654074198e-065,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -0.374999999999996,-6.68987196004141e-065,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -0.374999999999996,-4.16220080666421e-065,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_E_FACH_4,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,5.2515,7.5782,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,5.2515,6.4987,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.2515,6.4987,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.2515,7.5782;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_E_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,-1.18524285101974e-064,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,-1.07592592043338e-064,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -14.875,-3.46264716239501e-065,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -14.875,-4.55581646825861e-065,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_E_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.375,-5.65667084433335e-065,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -10.375,-8.10405883157565e-065,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -9.875,-8.28656234212592e-065,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.875,-5.83917435488362e-065,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_E_PILAR_3,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.375,-1.31455066491748e-065,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -5.375,-5.886914561533e-065,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -4.875,-5.84968291236115e-065,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -4.875,-1.27731901574563e-065,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_E_PILAR_4,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.374999999999996,-5.33380157507261e-065,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -0.374999999999996,-5.51827119163301e-065,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -1.70349842277567e-130,-9.79829189643637e-065,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    1.7034984227757e-130,-9.61382227987597e-065,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_N_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,4.825,6.35455168999334,  !- X,Y,Z ==> Vertex 1 {m}
    0,0.325,4.83364337808245,  !- X,Y,Z ==> Vertex 2 {m}
    0,0.325000000000001,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.825,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_N_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,7.5758,8.3637,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.325,7.60303941401712,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.325,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.825,4.4,  !- X,Y,Z ==> Vertex 4 {m}
    0,9.825,7.60358013595491;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ7_N_FACH_3,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,10.325,6.35509343336624,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.325,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,15.1501,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,15.1501,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_N_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0.325,4.83364337808245,  !- X,Y,Z ==> Vertex 1 {m}
    0,-9.76307667666521e-065,4.7238,  !- X,Y,Z ==> Vertex 2 {m}
    0,-9.64903749964713e-065,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,0.325000000000001,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_N_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.325,7.60303941401712,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.2515,7.5782,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.2515,6.4987,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.325,6.52354150242788;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_N_PILAR_3,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.825,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.825,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.325,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.325,6.35509343336624,  !- X,Y,Z ==> Vertex 4 {m}
    0,9.9001,6.4987;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ7_N_PILAR_4,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,5.325,6.52354150242788,  !- X,Y,Z ==> Vertex 1 {m}
    0,4.825,6.35455168999334,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.825,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.325,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_N_PILAR_5,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.825,7.60358013595491,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.825,6.4987,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.9001,6.4987,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.9001,7.5782;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_O_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.374999999999996,15.1501,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -0.374999999999996,15.1501,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -4.875,15.1501,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -4.875,15.1501,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_O_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.375,15.1501,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -5.375,15.1501,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -9.875,15.1501,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -9.875,15.1501,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_O_FACH_3,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.375,15.1501,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -10.375,15.1501,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -14.875,15.1501,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -14.875,15.1501,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_O_FACH_4,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ7,             !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,9.9001,7.5782,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.9001,6.4987,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,9.9001,6.4987,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,9.9001,7.5782;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_O_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,15.1501,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    0,15.1501,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -0.374999999999996,15.1501,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -0.374999999999996,15.1501,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_O_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.875,15.1501,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -4.875,15.1501,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -5.375,15.1501,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -5.375,15.1501,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_O_PILAR_3,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.875,15.1501,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -9.875,15.1501,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -10.375,15.1501,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -10.375,15.1501,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_O_PILAR_4,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ7,               !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.875,15.1501,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    -14.875,15.1501,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,15.1501,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,15.1501,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_SUELO_1,             !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ7,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ13_TECHO_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,15.1501,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,10.0851,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,10.0851,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,15.1501,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_SUELO_2,             !- Name
    Floor,                   !- Surface Type
    Air Wall,                !- Construction Name
    TZ7,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_TECHO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,10.0851,4.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,-9.64903749964713e-065,4.4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,-1.07535750713928e-064,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,10.0851,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_S_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,10.0851,6.4361559047619,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,15.1501,4.7238,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,15.1501,4.4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,10.0851,4.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ7_S_TAB_2,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ7,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_N_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -15.125,7.5758,8.3637,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,9.9001,7.5782,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,9.9001,6.4987,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,10.0851,6.4361559047619,  !- X,Y,Z ==> Vertex 4 {m}
    -15.125,10.0851,4.4,  !- X,Y,Z ==> Vertex 5 {m}
    -15.125,-1.07535750713928e-064,4.4,  !- X,Y,Z ==> Vertex 6 {m}
    -15.125,-1.18581126431385e-064,4.7238,  !- X,Y,Z ==> Vertex 7 {m}
    -15.125,5.2515,6.4987,  !- X,Y,Z ==> Vertex 8 {m}
    -15.125,5.2515,7.5782;  !- X,Y,Z ==> Vertex 9 {m}

  BuildingSurface:Detailed,
    TZ8_CUBIERTA_1,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ8,            !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,5.2515,3.3987,  !- X,Y,Z ==> Vertex 1 {m}
    -1.44382283906452e-015,1.68384787616055e-016,1.6238,  !- X,Y,Z ==> Vertex 2 {m}
    5,5.7226057021838e-016,1.6238,  !- X,Y,Z ==> Vertex 3 {m}
    5,5.2515,3.3987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_CUBIERTA_2,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ8,            !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,7.5758,5.2637,  !- X,Y,Z ==> Vertex 1 {m}
    -1.44382283906452e-015,5.2515,4.4782,  !- X,Y,Z ==> Vertex 2 {m}
    5,5.2515,4.4782,  !- X,Y,Z ==> Vertex 3 {m}
    5,7.5758,5.2637;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_CUBIERTA_3,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ8,            !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,7.5758,5.2637,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.9001,4.4782,  !- X,Y,Z ==> Vertex 2 {m}
    -1.44382283906452e-015,9.9001,4.4782,  !- X,Y,Z ==> Vertex 3 {m}
    -1.44382283906452e-015,7.5758,5.2637;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_CUBIERTA_4,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ8,            !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.9001,3.3987,  !- X,Y,Z ==> Vertex 1 {m}
    5,10.0851,3.3362,  !- X,Y,Z ==> Vertex 2 {m}
    -1.44382283906452e-015,10.0851,3.3362,  !- X,Y,Z ==> Vertex 3 {m}
    -1.44382283906452e-015,9.9001,3.3987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_E_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ8,             !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.250000000000001,8.24938656693494e-017,1.6238,  !- X,Y,Z ==> Vertex 1 {m}
    0.250000000000001,-2.3262623918967e-017,4.33836156391035e-036,  !- X,Y,Z ==> Vertex 2 {m}
    4.75,-1.10400024666256e-017,-6.54579820917169e-035,  !- X,Y,Z ==> Vertex 3 {m}
    4.75,9.47164871216908e-017,1.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_E_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ8,             !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,5.2515,4.4782,  !- X,Y,Z ==> Vertex 1 {m}
    -1.44382283906452e-015,5.2515,3.3987,  !- X,Y,Z ==> Vertex 2 {m}
    5,5.2515,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    5,5.2515,4.4782;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_E_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ8,               !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,1.10598210298609e-016,1.6238,  !- X,Y,Z ==> Vertex 1 {m}
    -1.62988789852191e-047,4.97494433628286e-018,9.40856104029117e-048,  !- X,Y,Z ==> Vertex 2 {m}
    0.250000000000001,-2.31960121059718e-017,-5.13194238561335e-048,  !- X,Y,Z ==> Vertex 3 {m}
    0.250000000000001,8.24272538563542e-017,1.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_E_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ8,               !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.75,1.89922665161243e-016,1.6238,  !- X,Y,Z ==> Vertex 1 {m}
    4.75,-1.06246180506178e-016,1.72916180975524e-032,  !- X,Y,Z ==> Vertex 2 {m}
    5,1.23165581006955e-016,-1.73527377180802e-032,  !- X,Y,Z ==> Vertex 3 {m}
    5,4.19334426674376e-016,1.6238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_N_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ6_S_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,1.39891434463005e-016,1.3,  !- X,Y,Z ==> Vertex 1 {m}
    5,2.80260147803976e-017,0,  !- X,Y,Z ==> Vertex 2 {m}
    5,10.0851,0,  !- X,Y,Z ==> Vertex 3 {m}
    5,10.0851,1.3;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_N_TAB_2,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ7_S_TAB_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,7.5758,5.2637,  !- X,Y,Z ==> Vertex 1 {m}
    5,5.2515,4.4782,  !- X,Y,Z ==> Vertex 2 {m}
    5,5.2515,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    5,5.14473992900934e-016,1.6238,  !- X,Y,Z ==> Vertex 4 {m}
    5,1.39891434463005e-016,1.3,  !- X,Y,Z ==> Vertex 5 {m}
    5,10.0851,1.3,  !- X,Y,Z ==> Vertex 6 {m}
    5,10.0851,3.33615590476191,  !- X,Y,Z ==> Vertex 7 {m}
    5,9.9001,3.3987,  !- X,Y,Z ==> Vertex 8 {m}
    5,9.9001,4.4782;  !- X,Y,Z ==> Vertex 9 {m}

  BuildingSurface:Detailed,
    TZ8_O_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ8,             !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.75,10.0851,3.3362,  !- X,Y,Z ==> Vertex 1 {m}
    4.75,10.0851,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.250000000000001,10.0851,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.250000000000001,10.0851,3.3362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_O_FACH_2,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ8,             !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,9.9001,4.4782,  !- X,Y,Z ==> Vertex 1 {m}
    5,9.9001,3.3987,  !- X,Y,Z ==> Vertex 2 {m}
    -1.44382283906452e-015,9.9001,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    -1.44382283906452e-015,9.9001,4.4782;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_O_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ8,               !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,10.0851,3.3362,  !- X,Y,Z ==> Vertex 1 {m}
    5,10.0851,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.75,10.0851,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.75,10.0851,3.3362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_O_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ8,               !- Construction Name
    TZ8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.250000000000001,10.0851,3.3362,  !- X,Y,Z ==> Vertex 1 {m}
    0.250000000000001,10.0851,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,10.0851,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.44382283906452e-015,10.0851,3.3362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_SUELO_1,             !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ4_TECHO_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,5.075,-2.28086328249483e-048,  !- X,Y,Z ==> Vertex 1 {m}
    5,2.80260147803976e-017,2.28086328249483e-048,  !- X,Y,Z ==> Vertex 2 {m}
    -1.58049735614246e-047,4.97494433628286e-018,6.84258984748448e-048,  !- X,Y,Z ==> Vertex 3 {m}
    2.08093492537323e-096,5.075,2.28086328249483e-048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_SUELO_2,             !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_TECHO_5,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5,10.0851,0,  !- X,Y,Z ==> Vertex 1 {m}
    5,5.075,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.075,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,10.0851,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ8_S_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ9_N_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.45785834367864e-015,9.9001,3.3987,  !- X,Y,Z ==> Vertex 1 {m}
    -1.42208565038182e-015,10.0851,3.3362,  !- X,Y,Z ==> Vertex 2 {m}
    9.54360830887813e-017,10.0851,4.34105659866112e-032,  !- X,Y,Z ==> Vertex 3 {m}
    -3.04893858829753e-016,4.97494433628287e-018,-1.38685647495914e-031,  !- X,Y,Z ==> Vertex 4 {m}
    -1.0435041911868e-015,1.10598210298609e-016,1.6238,  !- X,Y,Z ==> Vertex 5 {m}
    -1.64238539526985e-015,5.2515,3.3987;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ8_S_TAB_2,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ12_N_TAB_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.44382283906452e-015,7.5758,5.2637,  !- X,Y,Z ==> Vertex 1 {m}
    -1.44382283906452e-015,9.9001,4.4782,  !- X,Y,Z ==> Vertex 2 {m}
    -1.44382283906452e-015,9.9001,3.3987,  !- X,Y,Z ==> Vertex 3 {m}
    -1.44382283906452e-015,5.2515,3.3987,  !- X,Y,Z ==> Vertex 4 {m}
    -1.44382283906452e-015,5.2515,4.4782;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ9_CUBIERTA_1,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ9,            !- Construction Name
    TZ9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,5.2515,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,3.9951,6.07406239931448,  !- X,Y,Z ==> Vertex 2 {m}
    10.125,3.9951,6.07406239931448,  !- X,Y,Z ==> Vertex 3 {m}
    10.125,5.2515,6.4987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_CUBIERTA_2,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ9,            !- Construction Name
    TZ9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.125,9.9001,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    10.125,10.0851,6.4362,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,10.0851,6.4362,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,9.9001,6.4987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_CUBIERTA_3,          !- Name
    Roof,                    !- Surface Type
    CUBIERTA_TZ9,            !- Construction Name
    TZ9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,3.9951,6.07406239931448,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,2.31146309269784e-016,4.7238,  !- X,Y,Z ==> Vertex 2 {m}
    10.125,9.24585237079136e-016,4.7238,  !- X,Y,Z ==> Vertex 3 {m}
    10.125,3.9951,6.07406239931448;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_E_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ9,             !- Construction Name
    TZ9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.375,6.50098994821268e-017,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    5.375,-6.50098994821267e-017,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.875,-6.50098994821262e-017,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.875,6.50098994821273e-017,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_E_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ9,               !- Construction Name
    TZ9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,3.25049497410634e-017,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,-3.25049497410634e-017,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    5.375,-3.25049497410633e-017,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.375,3.25049497410634e-017,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_E_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ9,               !- Construction Name
    TZ9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.875,1.9141803736404e-016,4.7238,  !- X,Y,Z ==> Vertex 1 {m}
    9.875,-1.91418037364041e-016,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    10.125,1.84194715199356e-016,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.125,5.67030789927437e-016,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_E_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_O_TAB_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,3.9951,6.07406239931448,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,3.9951,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,3.9951,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,3.9951,6.07406239931448;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_N_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ8_S_TAB_1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.125,5.2515,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    10.125,6.93438927809352e-016,4.7238,  !- X,Y,Z ==> Vertex 2 {m}
    10.125,5.77865773174458e-017,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.125,10.0851,3.1,  !- X,Y,Z ==> Vertex 4 {m}
    10.125,10.0851,6.4362,  !- X,Y,Z ==> Vertex 5 {m}
    10.125,9.9001,6.4987;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ9_O_FACH_1,            !- Name
    Wall,                    !- Surface Type
    FACHADA_TZ9,             !- Construction Name
    TZ9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.875,10.0851,6.4362,  !- X,Y,Z ==> Vertex 1 {m}
    9.875,10.0851,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    5.375,10.0851,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.375,10.0851,6.4362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_O_PILAR_1,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ9,               !- Construction Name
    TZ9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.125,10.0851,6.4362,  !- X,Y,Z ==> Vertex 1 {m}
    10.125,10.0851,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    9.875,10.0851,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    9.875,10.0851,6.4362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_O_PILAR_2,           !- Name
    Wall,                    !- Surface Type
    PILAR_TZ9,               !- Construction Name
    TZ9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.375,10.0851,6.4362,  !- X,Y,Z ==> Vertex 1 {m}
    5.375,10.0851,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,10.0851,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,10.0851,6.4362;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_O_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_E_TAB_2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,6.0951,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,6.0951,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,6.0951,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,6.0951,6.4987;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_SUELO_1,             !- Name
    Floor,                   !- Surface Type
    Air Wall,                !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_TECHO_4,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.125,5.075,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    10.125,5.77865773174458e-017,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    5.455,-1.66768544927771e-017,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.455,5.075,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_SUELO_2,             !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_TECHO_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.455,3.9951,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    5.455,-1.66768544927771e-017,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,3.9951,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_SUELO_3,             !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_TECHO_3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.125,10.0851,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    10.125,5.075,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    5.455,5.075,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    5.455,5.275,3.1,  !- X,Y,Z ==> Vertex 4 {m}
    4.925,5.275,3.1,  !- X,Y,Z ==> Vertex 5 {m}
    4.925,10.0851,3.1;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    TZ9_SUELO_4,             !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ2_TECHO_3,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.455,5.275,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    5.455,3.9951,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,3.9951,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,5.275,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_SUELO_5,             !- Name
    Floor,                   !- Surface Type
    SUELO,                   !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ3_TECHO_2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,6.0951,3.1,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,5.275,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,5.275,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,6.0951,3.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_S_TAB_1,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_N_TAB_4,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,9.9001,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,10.0851,6.4362,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,10.0851,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,6.0951,3.1,  !- X,Y,Z ==> Vertex 4 {m}
    4.925,6.0951,6.4987;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ9_S_TAB_3,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ11_N_TAB_2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,6.0951,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,6.0951,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,5.0451,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,5.0451,6.42894100542702,  !- X,Y,Z ==> Vertex 4 {m}
    3.975,5.2515,6.4987;  !- X,Y,Z ==> Vertex 5 {m}

  BuildingSurface:Detailed,
    TZ9_S_TAB_3 1,           !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_N_TAB_2,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.975,5.0451,6.42894100542702,  !- X,Y,Z ==> Vertex 1 {m}
    3.975,5.0451,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,3.9951,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,3.9951,6.07406239931448;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_S_TAB_5,             !- Name
    Wall,                    !- Surface Type
    TABIQUES_GENERAL,        !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ10_N_TAB_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.925,3.9951,6.07406239931448,  !- X,Y,Z ==> Vertex 1 {m}
    4.925,3.9951,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,0,4.7238;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TZ9_TECHO_2,             !- Name
    Ceiling,                 !- Surface Type
    Air Wall,                !- Construction Name
    TZ9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TZ12_SUELO_1,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.125,5.2515,6.4987,  !- X,Y,Z ==> Vertex 1 {m}
    10.125,9.9001,6.4987,  !- X,Y,Z ==> Vertex 2 {m}
    4.925,9.9001,6.4987,  !- X,Y,Z ==> Vertex 3 {m}
    4.925,6.0951,6.4987,  !- X,Y,Z ==> Vertex 4 {m}
    3.975,6.0951,6.4987,  !- X,Y,Z ==> Vertex 5 {m}
    3.975,5.2515,6.4987;  !- X,Y,Z ==> Vertex 6 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    TZ1_PUERTA_1,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ1_O_TABIQUE_1,         !- Building Surface Name
    TZ3_PUERTA_4,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.325,5.275,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.325,5.275,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.525,5.275,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.525,5.275,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ10_VENT_1,             !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ10,        !- Construction Name
    TZ10_E_FACH_1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.425,0,0.850000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    0.425,0,0.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.825,0,0.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.825,0,0.850000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ10_PUERTA_1,           !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ10_O_TAB_1,            !- Building Surface Name
    TZ9_PUERTA_2,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.825,3.9951,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.825,3.9951,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.025,3.9951,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.025,3.9951,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ11_VENT_1,             !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ11_E_FACH_1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.420000000000001,0.206400000000014,4.2187,  !- X,Y,Z ==> Vertex 1 {m}
    0.420000000000001,0.206400000000014,3.7187,  !- X,Y,Z ==> Vertex 2 {m}
    3.975,0.206400000000014,3.7187,  !- X,Y,Z ==> Vertex 3 {m}
    3.975,0.206400000000014,4.2187;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ11_PUERTA_1,           !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ11_E_TAB_2,            !- Building Surface Name
    TZ9_PUERTA_1,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.025,1.05,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    4.025,1.05,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.825,1.05,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.825,1.05,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ11_VENT_4,             !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ11,        !- Construction Name
    TZ11_O_FACH_1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.825,5.04,0.85,  !- X,Y,Z ==> Vertex 1 {m}
    4.825,5.04,0.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.425000000000001,5.04,0.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.425000000000001,5.04,0.85;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ11_VENT_2,             !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ11_O_FACH_2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.69999999999999,4.855,4.2287,  !- X,Y,Z ==> Vertex 1 {m}
    4.69999999999999,4.855,3.7287,  !- X,Y,Z ==> Vertex 2 {m}
    0.299999999999993,4.855,3.7287,  !- X,Y,Z ==> Vertex 3 {m}
    0.299999999999993,4.855,4.2287;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ12_VENT_1,             !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ12_E_FACH_1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,0,0.82,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0.319999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    0.845000000000001,0,0.319999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    0.845000000000001,0,0.82;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ12_VENT_2,             !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ12_E_FACH_1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.525,0,0.82,  !- X,Y,Z ==> Vertex 1 {m}
    1.525,0,0.319999999999999,  !- X,Y,Z ==> Vertex 2 {m}
    5.855,0,0.319999999999999,  !- X,Y,Z ==> Vertex 3 {m}
    5.855,0,0.82;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ12_VENT_3,             !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ12_O_FACH_1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.72499999999999,4.6486,0.83,  !- X,Y,Z ==> Vertex 1 {m}
    5.72499999999999,4.6486,0.33,  !- X,Y,Z ==> Vertex 2 {m}
    1.32499999999999,4.6486,0.33,  !- X,Y,Z ==> Vertex 3 {m}
    1.32499999999999,4.6486,0.83;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ13_VENT_1,             !- Name
    Window,                  !- Surface Type
    03_VENT_NORTE,           !- Construction Name
    TZ13_N_FACH_1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.125,-4.2,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    15.125,-4.2,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    15.125,-2.3,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    15.125,-2.3,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ13_VENT_2,             !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ13,        !- Construction Name
    TZ13_O_FACH_1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.7,0,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    14.7,0,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.3,0,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.3,0,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ13_VENT_3,             !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ13,        !- Construction Name
    TZ13_O_FACH_2,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.7,0,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    9.7,0,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.3,0,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.3,0,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ13_VENT_4,             !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ13,        !- Construction Name
    TZ13_O_FACH_3,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.7,0,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,0,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    0.300000000000001,0,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    0.300000000000001,0,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ13_PUERTA_1,           !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ13_S_TAB_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,-3.71,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,-3.71,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,-4.61,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,-4.61,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ2_PUERTA_1,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ2_N_TAB_1,             !- Building Surface Name
    TZ3_PUERTA_5,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    3.08,2.795,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.08,2.795,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.08,3.995,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.08,3.995,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_PUERTA_1,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ3_E_FACH_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -8.4,-10.0851,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -8.4,-10.0851,3.5863452356759e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -6.6,-10.0851,3.57823024090876e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -6.6,-10.0851,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_PUERTA_4,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ3_E_TAB_1,             !- Building Surface Name
    TZ1_PUERTA_1,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.6,-4.8101,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -12.6,-4.8101,3.86907329707809e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -11.8,-4.8101,3.86907329707809e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -11.8,-4.8101,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_PUERTA_2,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ3_E_TAB_3,             !- Building Surface Name
    TZ4_O_PUERTA_1,          !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.82,-5.0101,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -4.82,-5.0101,3.86907329707809e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.92,-5.0101,3.86907329707809e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.92,-5.0101,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_PUERTA_3,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ3_S_FACH_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -15.125,-1.15,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -15.125,-1.15,4.25779201029109e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -15.125,-3.65,0,  !- X,Y,Z ==> Vertex 3 {m}
    -15.125,-3.65,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ3_PUERTA_5,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ3_S_TAB_1,             !- Building Surface Name
    TZ2_PUERTA_1,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.67,-6.0901,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -9.67,-6.0901,3.22820470756946e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -9.67,-7.2901,3.00536285016862e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -9.67,-7.2901,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ4_O_PUERTA_1,          !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ4_O_TAB_1,             !- Building Surface Name
    TZ3_PUERTA_2,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -3.92,5.075,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.92,5.075,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.82,5.075,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.82,5.075,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ6_VENT_1,              !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ6,         !- Construction Name
    TZ6_E_FACH_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -14.825,0,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    -14.825,0,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    -10.425,0,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -10.425,0,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ6_VENT_2,              !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ6,         !- Construction Name
    TZ6_E_FACH_2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.825,0,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    -9.825,0,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    -5.425,0,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -5.425,0,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ6_VENT_3,              !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ6,         !- Construction Name
    TZ6_E_FACH_3,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.825,0,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    -4.825,0,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    -0.424999999999996,0,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -0.424999999999996,0,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ6_VENT_4,              !- Name
    Window,                  !- Surface Type
    03_VENT_NORTE,           !- Construction Name
    TZ6_N_FACH_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.3,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.3,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.2,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.2,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ7_VENT_1,              !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ7_E_FACH_4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -14.79,5.2515,7.3187,  !- X,Y,Z ==> Vertex 1 {m}
    -14.79,5.2515,6.8187,  !- X,Y,Z ==> Vertex 2 {m}
    -10.39,5.2515,6.8187,  !- X,Y,Z ==> Vertex 3 {m}
    -10.39,5.2515,7.3187;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ7_VENT_2,              !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ7_E_FACH_4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.79,5.2515,7.3187,  !- X,Y,Z ==> Vertex 1 {m}
    -9.79,5.2515,6.8187,  !- X,Y,Z ==> Vertex 2 {m}
    -5.39,5.2515,6.8187,  !- X,Y,Z ==> Vertex 3 {m}
    -5.39,5.2515,7.3187;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ7_VENT_3,              !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ7_E_FACH_4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -4.79,5.2515,7.3187,  !- X,Y,Z ==> Vertex 1 {m}
    -4.79,5.2515,6.8187,  !- X,Y,Z ==> Vertex 2 {m}
    -0.389999999999998,5.2515,6.8187,  !- X,Y,Z ==> Vertex 3 {m}
    -0.389999999999998,5.2515,7.3187;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ7_VENT_4,              !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ7_O_FACH_4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.549999999999996,9.9001,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -0.549999999999996,9.9001,6.8287,  !- X,Y,Z ==> Vertex 2 {m}
    -4.95,9.9001,6.8287,  !- X,Y,Z ==> Vertex 3 {m}
    -4.95,9.9001,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ7_VENT_5,              !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ7_O_FACH_4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -5.55,9.9001,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -5.55,9.9001,6.8287,  !- X,Y,Z ==> Vertex 2 {m}
    -9.95,9.9001,6.8287,  !- X,Y,Z ==> Vertex 3 {m}
    -9.95,9.9001,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ7_VENT_6,              !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ7_O_FACH_4,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.55,9.9001,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -10.55,9.9001,6.8287,  !- X,Y,Z ==> Vertex 2 {m}
    -14.95,9.9001,6.8287,  !- X,Y,Z ==> Vertex 3 {m}
    -14.95,9.9001,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_VENT_1,              !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ8,         !- Construction Name
    TZ8_E_FACH_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.300000000000001,0,0.85,  !- X,Y,Z ==> Vertex 1 {m}
    0.300000000000001,0,0.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.7,0,0.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.7,0,0.85;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_VENT_2,              !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ8_E_FACH_2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.304999999999998,5.2515,4.2187,  !- X,Y,Z ==> Vertex 1 {m}
    0.304999999999998,5.2515,3.7187,  !- X,Y,Z ==> Vertex 2 {m}
    4.735,5.2515,3.7187,  !- X,Y,Z ==> Vertex 3 {m}
    4.735,5.2515,4.2187;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_VENT_4,              !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ8,         !- Construction Name
    TZ8_O_FACH_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.7,10.0851,0.850000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    4.7,10.0851,0.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.300000000000001,10.0851,0.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.300000000000001,10.0851,0.850000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_VENT_3,              !- Name
    Window,                  !- Surface Type
    02_VENT_ALTA,            !- Construction Name
    TZ8_O_FACH_2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.57499999999999,9.9001,4.2287,  !- X,Y,Z ==> Vertex 1 {m}
    4.57499999999999,9.9001,3.7287,  !- X,Y,Z ==> Vertex 2 {m}
    0.174999999999993,9.9001,3.7287,  !- X,Y,Z ==> Vertex 3 {m}
    0.174999999999993,9.9001,4.2287;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ8_PUERTA_1,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ8_S_TAB_1,             !- Building Surface Name
    TZ9_PUERTA_3,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,6.2851,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0,6.2851,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.3851,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.3851,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ9_VENT_1,              !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ9,         !- Construction Name
    TZ9_E_FACH_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.425,0,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    5.425,0,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    9.825,0,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.825,0,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ9_PUERTA_2,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ9_E_TAB_1,             !- Building Surface Name
    TZ10_PUERTA_1,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.025,3.9951,5.3,  !- X,Y,Z ==> Vertex 1 {m}
    4.025,3.9951,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.825,3.9951,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.825,3.9951,5.3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ9_PUERTA_3,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ9_N_TAB_1,             !- Building Surface Name
    TZ8_PUERTA_1,            !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.125,5.3851,5.3,  !- X,Y,Z ==> Vertex 1 {m}
    10.125,5.3851,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    10.125,6.2851,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    10.125,6.2851,5.3;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ9_VENT_2,              !- Name
    Window,                  !- Surface Type
    VENT_GRANDE_TZ9,         !- Construction Name
    TZ9_O_FACH_1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.825,10.0851,3.95,  !- X,Y,Z ==> Vertex 1 {m}
    9.825,10.0851,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    5.425,10.0851,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    5.425,10.0851,3.95;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TZ9_PUERTA_1,            !- Name
    Door,                    !- Surface Type
    PUERTA,                  !- Construction Name
    TZ9_O_TAB_1,             !- Building Surface Name
    TZ11_PUERTA_1,           !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.825,6.0951,5.3,  !- X,Y,Z ==> Vertex 1 {m}
    4.825,6.0951,3.1,  !- X,Y,Z ==> Vertex 2 {m}
    4.025,6.0951,3.1,  !- X,Y,Z ==> Vertex 3 {m}
    4.025,6.0951,5.3;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========
!       Window Frames and Dividers Data

  WindowProperty:FrameAndDivider,
    01_FRAME_VENT_GRANDE,    !- Name
    0.057150,                !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    56.423832,               !- Frame Conductance {W/m2-K}
    1.000000,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.900000,                !- Frame Solar Absorptance
    0.900000,                !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

!       Window Frames and Dividers Data

  WindowProperty:FrameAndDivider,
    02_FRAME_VENT_ALTA,      !- Name
    0.057150,                !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    56.423820,               !- Frame Conductance {W/m2-K}
    1.000000,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.900000,                !- Frame Solar Absorptance
    0.900000,                !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

!       Window Frames and Dividers Data

  WindowProperty:FrameAndDivider,
    03_FRAME_VENT_NORTE,     !- Name
    0.057150,                !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    56.423832,               !- Frame Conductance {W/m2-K}
    1.000000,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.900000,                !- Frame Solar Absorptance
    0.900000,                !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    MASS_TZ1,                !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ1,                     !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ2,                !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ2,                     !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ3,                !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ3,                     !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ4,                !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ4,                     !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ5,                !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ5,                     !- Zone or ZoneList Name
    5;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ6,                !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ6,                     !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ7,                !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ7,                     !- Zone or ZoneList Name
    45;                      !- Surface Area {m2}

  InternalMass,
    MASS_TZ8,                !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ8,                     !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ9,                !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ9,                     !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ10,               !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ10,                    !- Zone or ZoneList Name
    5;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ11,               !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ11,                    !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ12,               !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ12,                    !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

  InternalMass,
    MASS_TZ13,               !- Name
    INTERNAL_MASS_CONSTRUCTION,  !- Construction Name
    TZ13,                    !- Zone or ZoneList Name
    1;                       !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

  Shading:Building:Detailed,
    Shading Surface 1,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.48393630524,-15.215312287038,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.48393630524,-15.215312287038,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.68340001307169,-15.2299488596572,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.68340001307169,-15.2299488596572,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 10,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.46906187260851,9.10462349580855,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.26959816477683,9.1192600684277,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    7.94759356715543,4.73105849613061,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.14705727498712,4.71642192351145,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 11,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.31350788263429,9.71765119192276,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.31350788263429,9.71765119192276,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.51297159046598,9.70301461930361,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.51297159046598,9.70301461930361,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 12,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.83497618808737,14.0912161916007,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    8.63551248025568,14.1058527642199,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.31350788263429,9.71765119192276,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.51297159046598,9.70301461930361,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 13,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.24615208253401,-14.8359790741863,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.24615208253401,-14.8359790741863,6.81870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.34588393644986,-14.8432973604959,6.81870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.34588393644986,-14.8432973604959,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 14,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.66788853407125,-10.4550957881988,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.56815668015542,-10.4477775018893,7.31870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.24615208253401,-14.8359790741863,7.31870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.34588393644986,-14.8432973604959,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 15,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.61792102706054,-9.76960089526152,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.61792102706054,-9.76960089526152,6.81870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.71765288097639,-9.7769191815711,6.81870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.71765288097639,-9.7769191815711,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 16,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.03453467818108,-5.4585299070151,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.93480282426523,-5.45121162070552,7.31870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.61792102706054,-9.76960089526152,7.31870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    1.71765288097639,-9.7769191815711,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 17,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    1.9787125421227,-4.85282049721046,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    1.9787125421227,-4.85282049721046,6.81870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    2.07844439603854,-4.86013878352004,6.81870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    2.07844439603854,-4.86013878352004,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 18,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.40264447955281,-0.44201765504819,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    2.30291262563697,-0.434699368738613,7.31870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    1.9787125421227,-4.85282049721046,7.31870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    2.07844439603854,-4.86013878352004,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 19,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.34682234349443,0.163691754756444,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    2.34682234349443,0.163691754756444,6.81870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    2.44655419741027,0.156373468446867,6.81870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    2.44655419741027,0.156373468446867,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.00540461069308,-10.8417472873601,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.8059409028614,-10.8271107147409,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.48393630524,-15.215312287038,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    6.68340001307169,-15.2299488596572,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 20,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.76855879503167,4.54457504074396,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    2.66882694111582,4.55189332705354,7.31870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    2.34682234349443,0.163691754756444,7.31870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    2.44655419741027,0.156373468446867,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 21,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    2.71273665897329,5.1502844505486,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    2.71273665897329,5.1502844505486,6.81870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    2.81246851288913,5.14296616423902,6.81870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    2.81246851288913,5.14296616423902,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 22,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.13447311051052,9.53116773653612,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    3.03474125659468,9.53848602284569,7.31870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    2.71273665897329,5.1502844505486,7.31870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    2.81246851288913,5.14296616423902,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 23,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.07865097445214,10.1368771463408,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    3.07865097445214,10.1368771463408,6.81870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    3.17838282836799,10.1295588600312,6.81870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    3.17838282836799,10.1295588600312,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 24,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    3.50038742598938,14.5177604323283,7.31870000000001,  !- X,Y,Z ==> Vertex 1 {m}
    3.40065557207354,14.5250787186378,7.31870000000001,  !- X,Y,Z ==> Vertex 2 {m}
    3.07865097445214,10.1368771463408,7.31870000000001,  !- X,Y,Z ==> Vertex 3 {m}
    3.17838282836799,10.1295588600312,7.31870000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 3,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.84985062071886,-10.2287195912458,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    6.84985062071886,-10.2287195912458,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    7.04931432855054,-10.243356163865,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    7.04931432855054,-10.243356163865,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 4,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.37131892617194,-5.85515459156791,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    7.17185521834025,-5.84051801894875,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    6.84985062071886,-10.2287195912458,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    7.04931432855054,-10.243356163865,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 5,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.21576493619772,-5.2421268954537,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    7.21576493619772,-5.2421268954537,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    7.4152286440294,-5.25676346807285,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    7.4152286440294,-5.25676346807285,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 6,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.7372332416508,-0.868561895775757,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    7.53776953381911,-0.853925323156602,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    7.21576493619772,-5.2421268954537,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    7.4152286440294,-5.25676346807285,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 7,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.58167925167657,-0.255534199661543,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    7.58167925167657,-0.255534199661543,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    7.78114295950826,-0.270170772280698,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    7.78114295950826,-0.270170772280698,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 8,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.10314755712965,4.1180308000164,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    7.90368384929797,4.13266737263555,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    7.58167925167657,-0.255534199661543,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    7.78114295950826,-0.270170772280698,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 9,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.94759356715543,4.73105849613061,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    7.94759356715543,4.73105849613061,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    8.14705727498712,4.71642192351145,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    8.14705727498712,4.71642192351145,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 100,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.31612335844373,-3.5609939855315,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31612335844373,-3.5609939855315,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.51205646717171,-2.91115320081883,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.51205646717171,-2.91115320081883,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 101,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.51205646717171,-2.91115320081883,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -3.51205646717171,-2.91115320081883,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.86950448848519,-2.33416642399385,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.86950448848519,-2.33416642399385,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 102,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.86950448848519,-2.33416642399385,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -3.86950448848519,-2.33416642399385,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.36410793044242,-1.86935435038145,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.36410793044242,-1.86935435038145,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 103,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.36410793044242,-1.86935435038145,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -4.36410793044242,-1.86935435038145,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.96216038584486,-1.54839315466006,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.96216038584486,-1.54839315466006,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 82,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.9511555699328,-1.61015459921006,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -6.9511555699328,-1.61015459921006,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.52814234675778,-1.96760262052354,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -7.52814234675778,-1.96760262052354,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 83,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.52814234675778,-1.96760262052354,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -7.52814234675778,-1.96760262052354,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -7.99295442037017,-2.46220606248077,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -7.99295442037017,-2.46220606248077,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 84,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.99295442037017,-2.46220606248077,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -7.99295442037017,-2.46220606248077,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.31391561609157,-3.06025851788321,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.31391561609157,-3.06025851788321,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 85,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.31391561609157,-3.06025851788321,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.31391561609157,-3.06025851788321,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.469152958847,-3.7210037002236,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.469152958847,-3.7210037002236,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 86,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.469152958847,-3.7210037002236,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.469152958847,-3.7210037002236,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.44808728026955,-4.39941291725847,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.44808728026955,-4.39941291725847,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 87,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.44808728026955,-4.39941291725847,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.44808728026955,-4.39941291725847,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.25215417154155,-5.04925370197114,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.25215417154155,-5.04925370197114,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 89,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.25215417154155,-5.04925370197114,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.25215417154155,-5.04925370197114,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -7.89470615022809,-5.62624047879612,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -7.89470615022809,-5.62624047879612,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 90,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.89470615022809,-5.62624047879612,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -7.89470615022809,-5.62624047879612,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -7.40010270827085,-6.09105255240852,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -7.40010270827085,-6.09105255240852,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 91,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.40010270827085,-6.09105255240852,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -7.40010270827085,-6.09105255240852,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -6.80205025286841,-6.41201374812991,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -6.80205025286841,-6.41201374812991,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 92,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.80205025286841,-6.41201374812991,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -6.80205025286841,-6.41201374812991,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -6.14130507052803,-6.56725109088536,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -6.14130507052803,-6.56725109088536,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 93,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.14130507052803,-6.56725109088536,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -6.14130507052803,-6.56725109088536,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -5.46289585349316,-6.54618541230789,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -5.46289585349316,-6.54618541230789,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 94,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -5.46289585349316,-6.54618541230789,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -5.46289585349316,-6.54618541230789,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.81305506878048,-6.35025230357991,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.81305506878048,-6.35025230357991,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 95,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.81305506878048,-6.35025230357991,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -4.81305506878048,-6.35025230357991,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2360682919555,-5.99280428226643,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2360682919555,-5.99280428226643,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 96,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.2360682919555,-5.99280428226643,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2360682919555,-5.99280428226643,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.7712562183431,-5.4982008403092,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.7712562183431,-5.4982008403092,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 97,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.7712562183431,-5.4982008403092,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -3.7712562183431,-5.4982008403092,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.45029502262171,-4.90014838490676,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.45029502262171,-4.90014838490676,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 98,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.45029502262171,-4.90014838490676,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -3.45029502262171,-4.90014838490676,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.29505767986626,-4.23940320256638,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.29505767986626,-4.23940320256638,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 99,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.29505767986626,-4.23940320256638,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -3.29505767986626,-4.23940320256638,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31612335844373,-3.5609939855315,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31612335844373,-3.5609939855315,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 143,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.94498834274336,-8.9322054903399,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.94498834274336,-8.9322054903399,-3.5863452356759e-031,  !- X,Y,Z ==> Vertex 2 {m}
    7.14445205057505,-8.94684206295906,0,  !- X,Y,Z ==> Vertex 3 {m}
    7.14445205057505,-8.94684206295906,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 144,     !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    7.27618120414744,-7.15166869247388,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    7.07671749631575,-7.13703211985472,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.94498834274336,-8.9322054903399,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    7.14445205057505,-8.94684206295906,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 25,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.99543142530154,10.8410154587291,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -6.99543142530154,10.8410154587291,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -6.79596771746985,10.8263788861099,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -6.79596771746985,10.8263788861099,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 26,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.47396311984846,15.214580458407,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -6.67342682768014,15.2292170310261,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -6.99543142530154,10.8410154587291,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -6.79596771746985,10.8263788861099,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 27,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.36134574078039,5.8544227629369,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -7.36134574078039,5.8544227629369,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -7.16188203294871,5.83978619031775,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -7.16188203294871,5.83978619031775,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 28,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.83987743532731,10.2279877626148,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -7.039341143159,10.242624335234,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -7.36134574078039,5.8544227629369,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -7.16188203294871,5.83978619031775,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 29,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.72726005625925,0.867830067144752,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -7.72726005625925,0.867830067144752,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -7.52779634842757,0.853193494525597,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -7.52779634842757,0.853193494525597,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 30,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.20579175080617,5.24139506682269,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -7.40525545863786,5.25603163944184,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -7.72726005625925,0.867830067144752,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -7.52779634842757,0.853193494525597,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 31,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.04175597090066,-4.48943383022749,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -3.04175597090066,-4.48943383022749,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -2.84229226306897,-4.50407040284664,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -2.84229226306897,-4.50407040284664,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 32,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.52028766544758,-0.115868830549545,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -2.71975137327926,-0.101232257930391,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -3.04175597090066,-4.48943383022749,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -2.84229226306897,-4.50407040284664,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 33,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.40767028637952,-9.47602652601963,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -3.40767028637952,-9.47602652601963,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -3.20820657854783,-9.49066309863879,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -3.20820657854783,-9.49066309863879,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 34,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.88620198092644,-5.1024615263417,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -3.08566568875812,-5.08782495372254,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -3.40767028637952,-9.47602652601963,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -3.20820657854783,-9.49066309863879,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 35,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.77358460185837,-14.4626192218118,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -3.77358460185837,-14.4626192218118,3.20000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -3.57412089402669,-14.4772557944309,3.20000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -3.57412089402669,-14.4772557944309,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 36,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.25211629640529,-10.0890542221339,3.95000000000001,  !- X,Y,Z ==> Vertex 1 {m}
    -3.45158000423698,-10.0744176495147,3.95000000000001,  !- X,Y,Z ==> Vertex 2 {m}
    -3.77358460185837,-14.4626192218118,3.95000000000001,  !- X,Y,Z ==> Vertex 3 {m}
    -3.57412089402669,-14.4772557944309,3.95000000000001;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 37,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.66892509869091,10.324822323772,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -1.66892509869091,10.324822323772,6.8287,  !- X,Y,Z ==> Vertex 2 {m}
    -1.56919324477507,10.3175040374624,6.8287,  !- X,Y,Z ==> Vertex 3 {m}
    -1.56919324477507,10.3175040374624,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 38,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.24718864715368,14.7057056097595,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -1.34692050106952,14.7130238960691,7.3287,  !- X,Y,Z ==> Vertex 2 {m}
    -1.66892509869091,10.324822323772,7.3287,  !- X,Y,Z ==> Vertex 3 {m}
    -1.56919324477507,10.3175040374624,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 39,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.03483941416977,5.33822962797983,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -2.03483941416977,5.33822962797983,6.8287,  !- X,Y,Z ==> Vertex 2 {m}
    -1.93510756025393,5.33091134167025,6.8287,  !- X,Y,Z ==> Vertex 3 {m}
    -1.93510756025393,5.33091134167025,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 40,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.61310296263253,9.71911291396734,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -1.71283481654838,9.72643120027692,7.3287,  !- X,Y,Z ==> Vertex 2 {m}
    -2.03483941416977,5.33822962797983,7.3287,  !- X,Y,Z ==> Vertex 3 {m}
    -1.93510756025393,5.33091134167025,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 41,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.40075372964863,0.351636932187674,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -2.40075372964863,0.351636932187674,6.8287,  !- X,Y,Z ==> Vertex 2 {m}
    -2.30102187573279,0.344318645878097,6.8287,  !- X,Y,Z ==> Vertex 3 {m}
    -2.30102187573279,0.344318645878097,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 42,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -1.97901727811139,4.73252021817519,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -2.07874913202723,4.73983850448477,7.3287,  !- X,Y,Z ==> Vertex 2 {m}
    -2.40075372964863,0.351636932187674,7.3287,  !- X,Y,Z ==> Vertex 3 {m}
    -2.30102187573279,0.344318645878097,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 43,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.76666804512749,-4.63495576360448,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -2.76666804512749,-4.63495576360448,6.8287,  !- X,Y,Z ==> Vertex 2 {m}
    -2.66693619121164,-4.64227404991406,6.8287,  !- X,Y,Z ==> Vertex 3 {m}
    -2.66693619121164,-4.64227404991406,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 44,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.34493159359025,-0.254072477616962,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -2.44466344750609,-0.246754191307385,7.3287,  !- X,Y,Z ==> Vertex 2 {m}
    -2.76666804512749,-4.63495576360448,7.3287,  !- X,Y,Z ==> Vertex 3 {m}
    -2.66693619121164,-4.64227404991406,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 45,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.13258236060634,-9.62154845939663,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -3.13258236060634,-9.62154845939663,6.8287,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0328505066905,-9.62886674570621,6.8287,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0328505066905,-9.62886674570621,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 46,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.71084590906911,-5.24066517340911,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -2.81057776298495,-5.23334688709954,7.3287,  !- X,Y,Z ==> Vertex 2 {m}
    -3.13258236060634,-9.62154845939663,7.3287,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0328505066905,-9.62886674570621,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 47,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.4984966760852,-14.6081411551888,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -3.4984966760852,-14.6081411551888,6.8287,  !- X,Y,Z ==> Vertex 2 {m}
    -3.39876482216936,-14.6154594414984,6.8287,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39876482216936,-14.6154594414984,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 48,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.07676022454797,-10.2272578692013,7.3287,  !- X,Y,Z ==> Vertex 1 {m}
    -3.17649207846381,-10.2199395828917,7.3287,  !- X,Y,Z ==> Vertex 2 {m}
    -3.4984966760852,-14.6081411551888,7.3287,  !- X,Y,Z ==> Vertex 3 {m}
    -3.39876482216936,-14.6154594414984,7.3287;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 49,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.86433599969768,0.083025802861135,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -3.86433599969768,0.083025802861135,0,  !- X,Y,Z ==> Vertex 2 {m}
    -3.84969942707852,0.282489510692822,0,  !- X,Y,Z ==> Vertex 3 {m}
    -3.84969942707852,0.282489510692822,1.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 50,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.84969942707852,0.282489510692822,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.84969942707852,0.282489510692822,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -3.86433599969768,0.083025802861135,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    -3.86433599969768,0.083025802861135,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 51,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.95211274183593,0.216624933906628,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.84969942707852,0.282489510692822,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.86433599969768,0.083025802861135,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    -2.96674931445509,0.0171612260749406,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 52,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.96674931445509,0.0171612260749406,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.96674931445509,0.0171612260749406,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -2.95211274183593,0.216624933906628,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    -2.95211274183593,0.216624933906628,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 53,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.95211274183593,0.216624933906628,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -2.95211274183593,0.216624933906628,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.96674931445509,0.0171612260749406,0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.96674931445509,0.0171612260749406,1.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 54,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.47294386342934,-15.184740173965,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -2.47294386342934,-15.184740173965,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.45830729081019,-14.9852764661333,-4.25779201029109e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -2.45830729081019,-14.9852764661333,1.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 55,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -2.45830729081019,-14.9852764661333,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.45830729081019,-14.9852764661333,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -2.47294386342934,-15.184740173965,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    -2.47294386342934,-15.184740173965,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 56,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0349890570858857,-15.1682336238727,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    -2.45830729081019,-14.9852764661333,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    -2.47294386342934,-15.184740173965,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    0.0203524844667315,-15.3676973317044,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 57,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0203524844667315,-15.3676973317044,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0203524844667315,-15.3676973317044,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.0349890570858857,-15.1682336238727,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.0349890570858857,-15.1682336238727,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 58,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0.0349890570858857,-15.1682336238727,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0349890570858857,-15.1682336238727,-4.25779201029109e-031,  !- X,Y,Z ==> Vertex 2 {m}
    0.0203524844667315,-15.3676973317044,-4.25779201029109e-031,  !- X,Y,Z ==> Vertex 3 {m}
    0.0203524844667315,-15.3676973317044,1.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 59,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -15.5970555702436,-30.0641787355189,8,  !- X,Y,Z ==> Vertex 1 {m}
    -15.5970555702436,-30.0641787355189,-4.47134879030023e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -13.4015696773705,-0.144622560765988,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.4015696773705,-0.144622560765988,8;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 60,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -11.2060837844973,29.7749336139869,8,  !- X,Y,Z ==> Vertex 1 {m}
    -11.2060837844973,29.7749336139869,0,  !- X,Y,Z ==> Vertex 2 {m}
    -13.4015696773705,-0.144622560765988,0,  !- X,Y,Z ==> Vertex 3 {m}
    -13.4015696773705,-0.144622560765988,8;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 61,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -24.0742631530903,-29.4421243992048,14,  !- X,Y,Z ==> Vertex 1 {m}
    -24.0742631530903,-29.4421243992048,0,  !- X,Y,Z ==> Vertex 2 {m}
    -15.5970555702436,-30.0641787355189,-4.47134879030023e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -15.5970555702436,-30.0641787355189,8;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 62,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.46649534193928,-7.687817125755,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -7.46649534193928,-7.687817125755,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.04348211876426,-8.04526514706848,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.04348211876426,-8.04526514706848,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 63,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.04348211876426,-8.04526514706848,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.04348211876426,-8.04526514706848,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.50829419237666,-8.53986858902571,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.50829419237666,-8.53986858902571,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 64,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.50829419237666,-8.53986858902571,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.50829419237666,-8.53986858902571,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.82925538809805,-9.13792104442815,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.82925538809805,-9.13792104442815,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 65,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.82925538809805,-9.13792104442815,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.82925538809805,-9.13792104442815,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.9844927308535,-9.79866622676853,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.9844927308535,-9.79866622676853,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 66,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.9844927308535,-9.79866622676853,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.9844927308535,-9.79866622676853,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.96342705227603,-10.4770754438034,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.96342705227603,-10.4770754438034,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 67,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.96342705227603,-10.4770754438034,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.96342705227603,-10.4770754438034,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.76749394354805,-11.1269162285161,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.76749394354805,-11.1269162285161,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 68,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.76749394354805,-11.1269162285161,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.76749394354805,-11.1269162285161,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -8.41004592223457,-11.7039030053411,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -8.41004592223457,-11.7039030053411,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 69,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -8.41004592223457,-11.7039030053411,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -8.41004592223457,-11.7039030053411,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -7.91544248027734,-12.1687150789535,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -7.91544248027734,-12.1687150789535,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 70,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.91544248027734,-12.1687150789535,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -7.91544248027734,-12.1687150789535,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3173900248749,-12.4896762746749,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3173900248749,-12.4896762746749,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 71,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -7.3173900248749,-12.4896762746749,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3173900248749,-12.4896762746749,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -6.65664484253452,-12.6449136174303,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -6.65664484253452,-12.6449136174303,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 72,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -6.65664484253452,-12.6449136174303,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -6.65664484253452,-12.6449136174303,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -5.97823562549964,-12.6238479388528,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -5.97823562549964,-12.6238479388528,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 73,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -5.97823562549964,-12.6238479388528,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -5.97823562549964,-12.6238479388528,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -5.32839484078697,-12.4279148301248,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -5.32839484078697,-12.4279148301248,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 74,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -5.32839484078697,-12.4279148301248,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -5.32839484078697,-12.4279148301248,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.75140806396199,-12.0704668088114,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.75140806396199,-12.0704668088114,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 75,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.75140806396199,-12.0704668088114,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -4.75140806396199,-12.0704668088114,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.28659599034959,-11.5758633668541,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.28659599034959,-11.5758633668541,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 76,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.28659599034959,-11.5758633668541,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -4.28659599034959,-11.5758633668541,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.96563479462819,-10.9778109114517,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.96563479462819,-10.9778109114517,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 77,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.96563479462819,-10.9778109114517,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -3.96563479462819,-10.9778109114517,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.81039745187276,-10.3170657291113,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.81039745187276,-10.3170657291113,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 78,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.81039745187276,-10.3170657291113,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -3.81039745187276,-10.3170657291113,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -3.83146313045021,-9.63865651207645,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -3.83146313045021,-9.63865651207645,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 79,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -3.83146313045021,-9.63865651207645,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -3.83146313045021,-9.63865651207645,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.02739623917821,-8.98881572736376,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.02739623917821,-8.98881572736376,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 80,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.02739623917821,-8.98881572736376,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -4.02739623917821,-8.98881572736376,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.38484426049168,-8.41182895053879,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.38484426049168,-8.41182895053879,4.62;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Shading Surface 81,      !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    -4.38484426049168,-8.41182895053879,4.62,  !- X,Y,Z ==> Vertex 1 {m}
    -4.38484426049168,-8.41182895053879,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 2 {m}
    -4.87944770244891,-7.94701687692639,1.93420064214807e-031,  !- X,Y,Z ==> Vertex 3 {m}
    -4.87944770244891,-7.94701687692639,4.62;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

  SurfaceProperty:OtherSideCoefficients,
    Des_Dir_TZ1_Ext_Temp,    !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    GROUND_surface_temp_TZ1, !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    Des_Dir_TZ2_Ext_Temp,    !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    GROUND_surface_temp_TZ2, !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    Des_Dir_TZ3_Ext_Temp,    !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    GROUND_surface_temp_TZ3, !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    Des_Dir_TZ4_Ext_Temp,    !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    GROUND_surface_temp_TZ4, !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    Des_Dir_TZ5_Ext_Temp,    !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    GROUND_surface_temp_TZ5, !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    Des_Dir_TZ13_Ext_Temp,   !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0,                       !- Constant Temperature {C}
    1,                       !- Constant Temperature Coefficient
    ,                        !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    ,                        !- Zone Air Temperature Coefficient
    GROUND_surface_temp_TZ13,!- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    TZ01-GF_LIGHT,           !- Name
    TZ1,                     !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    7.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ02-GF_LIGHT,           !- Name
    TZ2,                     !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    7.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ03-GF_LIGHT,           !- Name
    TZ3,                     !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    7.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ05-GF_LIGHT,           !- Name
    TZ5,                     !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    2.6267,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ06-GF_LIGHT,           !- Name
    TZ6,                     !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    2.6267,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ07-GF_LIGHT,           !- Name
    TZ7,                     !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    2.6267,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ08-AF_LIGHT,           !- Name
    TZ8,                     !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    19.116,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ09-AF_LIGHT,           !- Name
    TZ9,                     !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    19.116,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ10-AF_LIGHT,           !- Name
    TZ10,                    !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    19.116,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ11-AF_LIGHT,           !- Name
    TZ11,                    !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    19.116,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ08-PLUG,               !- Name
    TZ8,                     !- Zone or ZoneList Name
    LOADS_OUTLETS,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    8.408,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ10-PLUG,               !- Name
    TZ10,                    !- Zone or ZoneList Name
    LOADS_OUTLETS,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    11.16,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ11-PLUG,               !- Name
    TZ11,                    !- Zone or ZoneList Name
    LOADS_OUTLETS,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    11.16,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ04-PLUG,               !- Name
    TZ4,                     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    16.391,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    TZ04-GF_LIGHT,           !- Name
    TZ4,                     !- Zone or ZoneList Name
    LOADS_LIGHT,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    7.88,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

  ZoneInfiltration:EffectiveLeakageArea,
    TZ1_INFILTR_LEAKAGE,     !- Name
    TZ1,                     !- Zone Name
    Always On Discrete,      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ2_INFILTR_LEAKAGE,     !- Name
    TZ2,                     !- Zone Name
    Always On Discrete,      !- Schedule Name
    1000,                    !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ3_INFILTR_LEAKAGE,     !- Name
    TZ3,                     !- Zone Name
    Always On Discrete,      !- Schedule Name
    2500,                    !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ4_INFILTR_LEAKAGE,     !- Name
    TZ4,                     !- Zone Name
    Always On Discrete,      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ5_INFILTR_LEAKAGE,     !- Name
    TZ5,                     !- Zone Name
    Always On Discrete,      !- Schedule Name
    1500,                    !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ6_INFILTR_LEAKAGE,     !- Name
    TZ6,                     !- Zone Name
    Always On Discrete,      !- Schedule Name
    500,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ7_INFILTR_LEAKAGE,     !- Name
    TZ7,                     !- Zone Name
    Always On Discrete,      !- Schedule Name
    500,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ8_INFILTR_LEAKAGE,     !- Name
    TZ8,                     !- Zone Name
    Always On Discrete,      !- Schedule Name
    2000,                    !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ9_INFILTR_LEAKAGE,     !- Name
    TZ9,                     !- Zone Name
    Always On Discrete,      !- Schedule Name
    2000,                    !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ10_INFILTR_LEAKAGE,    !- Name
    TZ10,                    !- Zone Name
    Always On Discrete,      !- Schedule Name
    1500,                    !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ11_INFILTR_LEAKAGE,    !- Name
    TZ11,                    !- Zone Name
    Always On Discrete,      !- Schedule Name
    3000,                    !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ12_INFILTR_LEAKAGE,    !- Name
    TZ12,                    !- Zone Name
    Always On Discrete,      !- Schedule Name
    700,                     !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

  ZoneInfiltration:EffectiveLeakageArea,
    TZ13_INFILTR_LEAKAGE,    !- Name
    TZ13,                    !- Zone Name
    Always On Discrete,      !- Schedule Name
    0.001,                   !- Effective Air Leakage Area {cm2}
    0.000435,                !- Stack Coefficient
    0.000382;                !- Wind Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

  DesignSpecification:OutdoorAir,
    TZ4 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00083333,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ10 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00083333,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ2 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00020833,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ6 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00254629,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ7 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00254629,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ5 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00254629,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ8 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00083333,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ9 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00072222,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ11 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00083333,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ3 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00072222,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ12 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00072222,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    TZ1 Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.00020833,              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    AHU02_AVAIL;             !- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

  DesignSpecification:ZoneAirDistribution,
    TZ4 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ10 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ6 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ7 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ5 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ8 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ9 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ11 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ3 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ12 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    TZ1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    TZ4,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ4 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ4 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ10,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ10 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ10 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ2,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ6,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ6 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ6 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
