    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ7 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ7 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ5,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ5 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ5 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ8,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ8 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ8 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ9,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ9 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ9 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ11,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ11 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ11 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ3,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ3 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ3 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ12,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ12 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ12 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    TZ1,                     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    TZ1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    TZ1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    AHU-O2,                  !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    0.602780,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    21.00,                   !- Central Cooling Design Supply Air Temperature {C}
    21.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Sizing:System,
    AHU-O1,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.783334,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14.00,                   !- Central Cooling Design Supply Air Temperature {C}
    35.00,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00900,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    HP CHW Loop,             !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    12.00,                   !- Design Loop Exit Temperature {C}
    2.50;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    HP HW Loop,              !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    50.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    TZ4 Thermostat,          !- Name
    TZ4,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ4 Dual SP;             !- Control 1 Name

  ZoneControl:Thermostat,
    TZ10 Thermostat,         !- Name
    TZ10,                    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ10 Dual SP;            !- Control 1 Name

  ZoneControl:Thermostat,
    TZ2 Thermostat,          !- Name
    TZ2,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ2 Dual SP;             !- Control 1 Name

  ZoneControl:Thermostat,
    TZ6 Thermostat,          !- Name
    TZ6,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ6 Dual SP;             !- Control 1 Name

  ZoneControl:Thermostat,
    TZ7 Thermostat,          !- Name
    TZ7,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ7 Dual SP;             !- Control 1 Name

  ZoneControl:Thermostat,
    TZ5 Thermostat,          !- Name
    TZ5,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ5 Dual SP;             !- Control 1 Name

  ZoneControl:Thermostat,
    TZ8 Thermostat,          !- Name
    TZ8,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ8 Dual SP;             !- Control 1 Name

  ZoneControl:Thermostat,
    TZ9 Thermostat,          !- Name
    TZ9,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ9 Dual SP;             !- Control 1 Name

  ZoneControl:Thermostat,
    TZ11 Thermostat,         !- Name
    TZ11,                    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ11 Dual SP;            !- Control 1 Name

  ZoneControl:Thermostat,
    TZ3 Thermostat,          !- Name
    TZ3,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ3 Dual SP;             !- Control 1 Name

  ZoneControl:Thermostat,
    TZ12 Thermostat,         !- Name
    TZ12,                    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ12 Dual SP;            !- Control 1 Name

  ZoneControl:Thermostat,
    TZ1 Thermostat,          !- Name
    TZ1,                     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    TZ1 Dual SP;             !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    TZ4 Dual SP,             !- Name
    TZ4_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ4_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ10 Dual SP,            !- Name
    TZ10_Tsp_room,           !- Heating Setpoint Temperature Schedule Name
    TZ10_Tsp_room;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ2 Dual SP,             !- Name
    TZ2_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ2_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ6 Dual SP,             !- Name
    TZ5_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ5_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ7 Dual SP,             !- Name
    TZ5_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ5_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ5 Dual SP,             !- Name
    TZ5_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ5_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ8 Dual SP,             !- Name
    TZ8_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ8_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ9 Dual SP,             !- Name
    TZ9_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ9_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ11 Dual SP,            !- Name
    TZ11_Tsp_room,           !- Heating Setpoint Temperature Schedule Name
    TZ11_Tsp_room;           !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ3 Dual SP,             !- Name
    TZ3_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ3_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ12 Dual SP,            !- Name
    TZ3_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ3_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    TZ1 Dual SP,             !- Name
    TZ3_Tsp_room,            !- Heating Setpoint Temperature Schedule Name
    TZ3_Tsp_room;            !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW ===========

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ4 VRF Indoor Unit,     !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ4 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    TZ4 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.18664,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.16,                    !- No Cooling Supply Air Flow Rate {m3/s}
    0.2158025,               !- Heating Supply Air Flow Rate {m3/s}
    0.185,                   !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ4 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ4 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ4 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    85.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    35.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ10 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ10 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    TZ10 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.2001825,               !- Cooling Supply Air Flow Rate {m3/s}
    0.155,                   !- No Cooling Supply Air Flow Rate {m3/s}
    0.28413,                 !- Heating Supply Air Flow Rate {m3/s}
    0.22,                    !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ10 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ10 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ10 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    100.0000,                !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    50.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ2 VRF Indoor Unit,     !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ2 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    TZ2 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.09747,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.082503,                !- No Cooling Supply Air Flow Rate {m3/s}
    0.124545,                !- Heating Supply Air Flow Rate {m3/s}
    0.1054205,               !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ2 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ2 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ2 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    40.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    15.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ8 VRF Indoor Unit,     !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ8 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    TZ8 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.2001825,               !- Cooling Supply Air Flow Rate {m3/s}
    0.155,                   !- No Cooling Supply Air Flow Rate {m3/s}
    0.28413,                 !- Heating Supply Air Flow Rate {m3/s}
    0.22,                    !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ8 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ8 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ8 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    100.0000,                !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    50.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ8 VRF Indoor Unit 1,   !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ8 VRF Indoor Unit 1 Return,  !- Terminal Unit Air Inlet Node Name
    TZ8 VRF Indoor Unit 1 Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.18664,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.16,                    !- No Cooling Supply Air Flow Rate {m3/s}
    0.2158025,               !- Heating Supply Air Flow Rate {m3/s}
    0.185,                   !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ8 VRF Indoor Unit 1 Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ8 VRF Indoor Unit 1 DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ8 VRF Indoor Unit 1 DX Heating Coil,  !- Heating Coil Object Name
    85.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    35.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ9 VRF Indoor Unit,     !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ9 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    TZ9 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.2001825,               !- Cooling Supply Air Flow Rate {m3/s}
    0.155,                   !- No Cooling Supply Air Flow Rate {m3/s}
    0.28413,                 !- Heating Supply Air Flow Rate {m3/s}
    0.22,                    !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ9 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ9 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ9 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    100.0000,                !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    50.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ9 VRF Indoor Unit 1,   !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ9 VRF Indoor Unit 1 Return,  !- Terminal Unit Air Inlet Node Name
    TZ9 VRF Indoor Unit 1 Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.174135,                !- Cooling Supply Air Flow Rate {m3/s}
    0.1425,                  !- No Cooling Supply Air Flow Rate {m3/s}
    0.229125,                !- Heating Supply Air Flow Rate {m3/s}
    0.1875,                  !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ9 VRF Indoor Unit 1 Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ9 VRF Indoor Unit 1 DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ9 VRF Indoor Unit 1 DX Heating Coil,  !- Heating Coil Object Name
    65.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    30.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ11 VRF Indoor Unit,    !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ11 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    TZ11 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.174135,                !- Cooling Supply Air Flow Rate {m3/s}
    0.1425,                  !- No Cooling Supply Air Flow Rate {m3/s}
    0.229125,                !- Heating Supply Air Flow Rate {m3/s}
    0.1875,                  !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ11 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ11 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ11 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    65.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    30.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ11 VRF Indoor Unit 1,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ11 VRF Indoor Unit 1 Return,  !- Terminal Unit Air Inlet Node Name
    TZ11 VRF Indoor Unit 1 Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.174135,                !- Cooling Supply Air Flow Rate {m3/s}
    0.1425,                  !- No Cooling Supply Air Flow Rate {m3/s}
    0.229125,                !- Heating Supply Air Flow Rate {m3/s}
    0.1875,                  !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ11 VRF Indoor Unit 1 Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ11 VRF Indoor Unit 1 DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ11 VRF Indoor Unit 1 DX Heating Coil,  !- Heating Coil Object Name
    65.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    30.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit,     !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ3 VRF Indoor Unit Return,  !- Terminal Unit Air Inlet Node Name
    TZ3 VRF Indoor Unit Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.2001825,               !- Cooling Supply Air Flow Rate {m3/s}
    0.155,                   !- No Cooling Supply Air Flow Rate {m3/s}
    0.28413,                 !- Heating Supply Air Flow Rate {m3/s}
    0.22,                    !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ3 VRF Indoor Unit Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ3 VRF Indoor Unit DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ3 VRF Indoor Unit DX Heating Coil,  !- Heating Coil Object Name
    100.0000,                !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    50.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit 1,   !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ3 VRF Indoor Unit 1 Return,  !- Terminal Unit Air Inlet Node Name
    TZ3 VRF Indoor Unit 1 Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.18664,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.16,                    !- No Cooling Supply Air Flow Rate {m3/s}
    0.2158025,               !- Heating Supply Air Flow Rate {m3/s}
    0.185,                   !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ3 VRF Indoor Unit 1 Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ3 VRF Indoor Unit 1 DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ3 VRF Indoor Unit 1 DX Heating Coil,  !- Heating Coil Object Name
    85.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    35.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit 2,   !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ3 VRF Indoor Unit 2 Return,  !- Terminal Unit Air Inlet Node Name
    TZ3 VRF Indoor Unit 2 Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.18664,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.16,                    !- No Cooling Supply Air Flow Rate {m3/s}
    0.2158025,               !- Heating Supply Air Flow Rate {m3/s}
    0.185,                   !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ3 VRF Indoor Unit 2 Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ3 VRF Indoor Unit 2 DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ3 VRF Indoor Unit 2 DX Heating Coil,  !- Heating Coil Object Name
    85.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    35.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit 3,   !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    TZ3 VRF Indoor Unit 3 Return,  !- Terminal Unit Air Inlet Node Name
    TZ3 VRF Indoor Unit 3 Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    0.09747,                 !- Cooling Supply Air Flow Rate {m3/s}
    0.082503,                !- No Cooling Supply Air Flow Rate {m3/s}
    0.124545,                !- Heating Supply Air Flow Rate {m3/s}
    0.1054205,               !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    BlowThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    TZ3 VRF Indoor Unit 3 Supply Fan,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    TZ3 VRF Indoor Unit 3 DX Cooling Coil,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    TZ3 VRF Indoor Unit 3 DX Heating Coil,  !- Heating Coil Object Name
    40.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    15.0000,                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    1.0,                     !- Rated Heating Capacity Sizing Ratio {W/W}
    ,                        !- Availability Manager List Name
    ,                        !- Design Specification ZoneHVAC Sizing Object Name
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    autosize;                !- Maximum Supply Air Temperature from Supplemental Heater {C}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ4 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O2 Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    TZ4 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.276498;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ10 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O2 Zone Splitter Outlet Node 5,  !- Air Inlet Node Name
    TZ10 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.276498;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ2 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O2 Zone Splitter Outlet Node 6,  !- Air Inlet Node Name
    TZ2 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.294931;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ6 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O1 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    TZ6 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.475;                   !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ7 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O1 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    TZ7 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.075;                   !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ5 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O1 Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    TZ5 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.350329;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ8 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O2 Zone Splitter Outlet Node 7,  !- Air Inlet Node Name
    TZ8 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.552995;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ9 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O2 Zone Splitter Outlet Node 8,  !- Air Inlet Node Name
    TZ9 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.737327;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ11 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O2 Zone Splitter Outlet Node 9,  !- Air Inlet Node Name
    TZ11 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.276498;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ3 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O2 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    TZ3 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    1.105991;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ12 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O2 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    TZ12 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.184332;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    TZ1 Single Duct CAV No Reheat,  !- Name
    On 24/7,                 !- Availability Schedule Name
    AHU-O2 Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    TZ1 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.294931;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    TZ4 Single Duct CAV No Reheat ADU,  !- Name
    TZ4 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ4 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ10 Single Duct CAV No Reheat ADU,  !- Name
    TZ10 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ10 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ2 Single Duct CAV No Reheat ADU,  !- Name
    TZ2 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ2 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ6 Single Duct CAV No Reheat ADU,  !- Name
    TZ6 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ6 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ7 Single Duct CAV No Reheat ADU,  !- Name
    TZ7 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ7 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ5 Single Duct CAV No Reheat ADU,  !- Name
    TZ5 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ5 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ8 Single Duct CAV No Reheat ADU,  !- Name
    TZ8 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ8 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ9 Single Duct CAV No Reheat ADU,  !- Name
    TZ9 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ9 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ11 Single Duct CAV No Reheat ADU,  !- Name
    TZ11 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ11 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ3 Single Duct CAV No Reheat ADU,  !- Name
    TZ3 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ3 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ12 Single Duct CAV No Reheat ADU,  !- Name
    TZ12 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ12 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  ZoneHVAC:AirDistributionUnit,
    TZ1 Single Duct CAV No Reheat ADU,  !- Name
    TZ1 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    TZ1 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    TZ4 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TZ4 VRF Indoor Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    TZ4 Single Duct CAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ10 Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TZ10 VRF Indoor Unit,    !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    TZ10 Single Duct CAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ2 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TZ2 VRF Indoor Unit,     !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    TZ2 Single Duct CAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ6 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ6 Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ7 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ7 Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ5 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ5 Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ8 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TZ8 VRF Indoor Unit,     !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    TZ8 VRF Indoor Unit 1,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    TZ8 Single Duct CAV No Reheat ADU,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ9 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TZ9 VRF Indoor Unit,     !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    TZ9 VRF Indoor Unit 1,   !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    TZ9 Single Duct CAV No Reheat ADU,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ11 Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TZ11 VRF Indoor Unit,    !- Zone Equipment 1 Name
    3,                       !- Zone Equipment 1 Cooling Sequence
    3,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    TZ11 VRF Indoor Unit 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 3 Object Type
    TZ11 Single Duct CAV No Reheat ADU,  !- Zone Equipment 3 Name
    1,                       !- Zone Equipment 3 Cooling Sequence
    1,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ3 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 1 Object Type
    TZ3 VRF Indoor Unit,     !- Zone Equipment 1 Name
    5,                       !- Zone Equipment 1 Cooling Sequence
    5,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    TZ3 VRF Indoor Unit 1,   !- Zone Equipment 2 Name
    4,                       !- Zone Equipment 2 Cooling Sequence
    4,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 3 Object Type
    TZ3 VRF Indoor Unit 2,   !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3,                       !- Zone Equipment 3 Heating or No-Load Sequence
    ,                        !- Zone Equipment 3 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 3 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 4 Object Type
    TZ3 VRF Indoor Unit 3,   !- Zone Equipment 4 Name
    2,                       !- Zone Equipment 4 Cooling Sequence
    2,                       !- Zone Equipment 4 Heating or No-Load Sequence
    ,                        !- Zone Equipment 4 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 4 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 5 Object Type
    TZ3 Single Duct CAV No Reheat ADU,  !- Zone Equipment 5 Name
    1,                       !- Zone Equipment 5 Cooling Sequence
    1,                       !- Zone Equipment 5 Heating or No-Load Sequence
    ,                        !- Zone Equipment 5 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 5 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ12 Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ12 Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    TZ1 Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    TZ1 Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    TZ4,                     !- Zone Name
    TZ4 Equipment,           !- Zone Conditioning Equipment List Name
    TZ4 Air Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    TZ4 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ4 Zone Air Node,       !- Zone Air Node Name
    AHU-O2 Zone Mixer Inlet Node 4;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ10,                    !- Zone Name
    TZ10 Equipment,          !- Zone Conditioning Equipment List Name
    TZ10 Air Inlet Node List,!- Zone Air Inlet Node or NodeList Name
    TZ10 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ10 Zone Air Node,      !- Zone Air Node Name
    AHU-O2 Zone Mixer Inlet Node 5;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ2,                     !- Zone Name
    TZ2 Equipment,           !- Zone Conditioning Equipment List Name
    TZ2 Air Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    TZ2 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ2 Zone Air Node,       !- Zone Air Node Name
    AHU-O2 Zone Mixer Inlet Node 6;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ6,                     !- Zone Name
    TZ6 Equipment,           !- Zone Conditioning Equipment List Name
    TZ6 Air Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ6 Zone Air Node,       !- Zone Air Node Name
    AHU-O1 Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ7,                     !- Zone Name
    TZ7 Equipment,           !- Zone Conditioning Equipment List Name
    TZ7 Air Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ7 Zone Air Node,       !- Zone Air Node Name
    AHU-O1 Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ5,                     !- Zone Name
    TZ5 Equipment,           !- Zone Conditioning Equipment List Name
    TZ5 Air Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ5 Zone Air Node,       !- Zone Air Node Name
    AHU-O1 Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ8,                     !- Zone Name
    TZ8 Equipment,           !- Zone Conditioning Equipment List Name
    TZ8 Air Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    TZ8 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ8 Zone Air Node,       !- Zone Air Node Name
    AHU-O2 Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ9,                     !- Zone Name
    TZ9 Equipment,           !- Zone Conditioning Equipment List Name
    TZ9 Air Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    TZ9 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ9 Zone Air Node,       !- Zone Air Node Name
    AHU-O2 Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ11,                    !- Zone Name
    TZ11 Equipment,          !- Zone Conditioning Equipment List Name
    TZ11 Air Inlet Node List,!- Zone Air Inlet Node or NodeList Name
    TZ11 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ11 Zone Air Node,      !- Zone Air Node Name
    AHU-O2 Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ3,                     !- Zone Name
    TZ3 Equipment,           !- Zone Conditioning Equipment List Name
    TZ3 Air Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    TZ3 Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    TZ3 Zone Air Node,       !- Zone Air Node Name
    AHU-O2 Zone Mixer Inlet Node 9;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ12,                    !- Zone Name
    TZ12 Equipment,          !- Zone Conditioning Equipment List Name
    TZ12 Air Inlet Node List,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ12 Zone Air Node,      !- Zone Air Node Name
    AHU-O2 Zone Mixer Inlet Node 7;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    TZ1,                     !- Zone Name
    TZ1 Equipment,           !- Zone Conditioning Equipment List Name
    TZ1 Air Inlet Node List, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    TZ1 Zone Air Node,       !- Zone Air Node Name
    AHU-O2 Zone Mixer Inlet Node 8;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

  Fan:ConstantVolume,
    AHU-O2 AHU Extract Fan,  !- Name
    AHU02_AVAIL,             !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    60.00,                   !- Pressure Rise {Pa}
    0.666667,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.7,                     !- Motor In Airstream Fraction
    AHU-O2 Supply Side Inlet,!- Air Inlet Node Name
    AHU-O2 AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    AHU-O2 AHU Supply Fan,   !- Name
    AHU02_AVAIL,             !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    160.00,                  !- Pressure Rise {Pa}
    0.964444,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    0.7,                     !- Motor In Airstream Fraction
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU-O2 Supply Side Outlet 1,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

!  Fan:VariableVolume,
!    AHU-O2 AHU Supply Fan,    !- Name
!   AHU02_AVAIL,                !- Availability Schedule Name
!   0.7,                     !- Fan Total Efficiency
!    160.0,                   !- Pressure Rise {Pa}
!    0.964444,                !- Maximum Flow Rate {m3/s}
!    Fraction,                !- Fan Power Minimum Flow Rate Input Method
!    0.25,                    !- Fan Power Minimum Flow Fraction
!    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
!    0.9,                     !- Motor Efficiency
!    0.7,                     !- Motor In Airstream Fraction
!    0.35071223,              !- Fan Power Coefficient 1
!    0.30850535,              !- Fan Power Coefficient 2
!    -0.54137364,             !- Fan Power Coefficient 3
!    0.87198823,              !- Fan Power Coefficient 4
!    0.000,                   !- Fan Power Coefficient 5
!    AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,  !- Air Inlet Node Name
!    AHU-O2 Supply Side Outlet 1,  !- Air Outlet Node Name
!    General;                 !- End-Use Subcategory
!  Fan:VariableVolume,
!    AHU-O2 AHU Extract Fan,    !- Name
!    AHU02_AVAIL,                !- Availability Schedule Name
!    0.7,                     !- Fan Total Efficiency
!    60.0,                   !- Pressure Rise {Pa}
!    0.66667,                !- Maximum Flow Rate {m3/s}
!    Fraction,                !- Fan Power Minimum Flow Rate Input Method
!    0.25,                    !- Fan Power Minimum Flow Fraction
!    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
!    0.9,                     !- Motor Efficiency
!    0.7,                     !- Motor In Airstream Fraction
!    0.35071223,              !- Fan Power Coefficient 1
!    0.30850535,              !- Fan Power Coefficient 2
!    -0.54137364,             !- Fan Power Coefficient 3
!    0.87198823,              !- Fan Power Coefficient 4
!    0.000,                   !- Fan Power Coefficient 5
!    AHU-O2 Supply Side Inlet,  !- Air Inlet Node Name
!    AHU-O2 AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
!    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ4 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ4 VRF Indoor Unit Return,  !- Air Inlet Node Name
    TZ4 VRF Indoor Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ10 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ10 VRF Indoor Unit Return,  !- Air Inlet Node Name
    TZ10 VRF Indoor Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ2 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ2 VRF Indoor Unit Return,  !- Air Inlet Node Name
    TZ2 VRF Indoor Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ8 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ8 VRF Indoor Unit Return,  !- Air Inlet Node Name
    TZ8 VRF Indoor Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ8 VRF Indoor Unit 1 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ8 VRF Indoor Unit 1 Return,  !- Air Inlet Node Name
    TZ8 VRF Indoor Unit 1 Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ9 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ9 VRF Indoor Unit Return,  !- Air Inlet Node Name
    TZ9 VRF Indoor Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ9 VRF Indoor Unit 1 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ9 VRF Indoor Unit 1 Return,  !- Air Inlet Node Name
    TZ9 VRF Indoor Unit 1 Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ11 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ11 VRF Indoor Unit Return,  !- Air Inlet Node Name
    TZ11 VRF Indoor Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ11 VRF Indoor Unit 1 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ11 VRF Indoor Unit 1 Return,  !- Air Inlet Node Name
    TZ11 VRF Indoor Unit 1 Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ3 VRF Indoor Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ3 VRF Indoor Unit Return,  !- Air Inlet Node Name
    TZ3 VRF Indoor Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ3 VRF Indoor Unit 1 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ3 VRF Indoor Unit 1 Return,  !- Air Inlet Node Name
    TZ3 VRF Indoor Unit 1 Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ3 VRF Indoor Unit 2 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ3 VRF Indoor Unit 2 Return,  !- Air Inlet Node Name
    TZ3 VRF Indoor Unit 2 Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:ConstantVolume,
    TZ3 VRF Indoor Unit 3 Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    TZ3 VRF Indoor Unit 3 Return,  !- Air Inlet Node Name
    TZ3 VRF Indoor Unit 3 Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    AHU-O1 AHU Extract Fan,  !- Name
    AHU01_AVAIL,             !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    90,                      !- Pressure Rise {Pa}
    0.9,                     !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    0.1,                     !- Motor In Airstream Fraction
    ,                        !- Fan Power Coefficient 1
    ,                        !- Fan Power Coefficient 2
    ,                        !- Fan Power Coefficient 3
    ,                        !- Fan Power Coefficient 4
    ,                        !- Fan Power Coefficient 5
    AHU-O1 Supply Side Inlet,!- Air Inlet Node Name
    AHU-O1 AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Fan:VariableVolume,
    AHU-O1 AHU Supply Fan,   !- Name
    AHU01_AVAIL,             !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100,                     !- Pressure Rise {Pa}
    0.9,                     !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    0.1,                     !- Motor In Airstream Fraction
    ,                        !- Fan Power Coefficient 1
    ,                        !- Fan Power Coefficient 2
    ,                        !- Fan Power Coefficient 3
    ,                        !- Fan Power Coefficient 4
    ,                        !- Fan Power Coefficient 5
    AHU-O1 AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU-O1 Supply Side Outlet 1,  !- Air Outlet Node Name
    AHU Fan;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    Aux HW Loop HP Water Heater Supply Fan,  !- Name
    HP_HEAT_AVAIL,           !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Aux HW Loop HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    Aux HW Loop HP Water Heater Exhaust Air Node,  !- Air Outlet Node Name
    DefaultFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    DefaultFanEffRatioCurve, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    AHU-O1 AHU Cooling Coil, !- Name
    HP_COOL_AVAIL,           !- Availability Schedule Name
    0.00428546625,           !- Design Water Flow Rate {m3/s}
    2.7,                     !- Design Air Flow Rate {m3/s}
    7,                       !- Design Inlet Water Temperature {C}
    35,                      !- Design Inlet Air Temperature {C}
    14,                      !- Design Outlet Air Temperature {C}
    0.011065,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.008987,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU-O1 AHU Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU-O1 AHU Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU-O1 AHU Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU-O1 AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ,                        !- Condensate Collection Water Storage Tank Name
    5;                       !- Design Water Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    12000,                   !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    2.2,                     !- Gross Rated Cooling COP {W/W}
    0.964444,                !- Rated Air Flow Rate {m3/s}
    122.66,                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    AHU-O2 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    DX:COOLCAP,              !- Total Cooling Capacity Function of Temperature Curve Name
    PUHY-P750YSHM-A Cooling Capacity-Flow,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DX:COOLEER,              !- Energy Input Ratio Function of Temperature Curve Name
    PUHY-P750YSHM-A Cooling PowerIN-Flow,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX:COOLPLR,              !- Part Load Fraction Correlation Curve Name
    -25.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    4.5,                     !- Crankcase Heater Capacity {W}
    7.00;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW ===========

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ4 VRF Indoor Unit DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    5500,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.2041375,               !- Rated Air Flow Rate {m3/s}
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ4 VRF Indoor Unit Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ4 VRF Indoor Unit DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ10 VRF Indoor Unit DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    7100,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.193725,                !- Rated Air Flow Rate {m3/s}
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ10 VRF Indoor Unit Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ10 VRF Indoor Unit DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ2 VRF Indoor Unit DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    2800,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.113715,                !- Rated Air Flow Rate {m3/s}
    LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ2 VRF Indoor Unit Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ2 VRF Indoor Unit DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ8 VRF Indoor Unit DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    5500,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.2041375,               !- Rated Air Flow Rate {m3/s}
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ8 VRF Indoor Unit Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ8 VRF Indoor Unit DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ8 VRF Indoor Unit 1 DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    7100,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.193725,                !- Rated Air Flow Rate {m3/s}
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ8 VRF Indoor Unit 1 Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ8 VRF Indoor Unit 1 DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ9 VRF Indoor Unit DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    4600,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.1420575,               !- Rated Air Flow Rate {m3/s}
    LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ9 VRF Indoor Unit Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ9 VRF Indoor Unit DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ9 VRF Indoor Unit 1 DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    7100,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.193725,                !- Rated Air Flow Rate {m3/s}
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ9 VRF Indoor Unit 1 Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ9 VRF Indoor Unit 1 DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ11 VRF Indoor Unit DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    4600,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.1420575,               !- Rated Air Flow Rate {m3/s}
    LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ11 VRF Indoor Unit Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ11 VRF Indoor Unit DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ11 VRF Indoor Unit 1 DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    4600,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.1420575,               !- Rated Air Flow Rate {m3/s}
    LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ11 VRF Indoor Unit 1 Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ11 VRF Indoor Unit 1 DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    2800,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.113715,                !- Rated Air Flow Rate {m3/s}
    LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ3 VRF Indoor Unit Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ3 VRF Indoor Unit DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit 1 DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    5500,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.2041375,               !- Rated Air Flow Rate {m3/s}
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ3 VRF Indoor Unit 1 Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ3 VRF Indoor Unit 1 DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit 2 DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    5500,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.2041375,               !- Rated Air Flow Rate {m3/s}
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ3 VRF Indoor Unit 2 Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ3 VRF Indoor Unit 2 DX Cooling Coil Outlet;  !- Coil Air Outlet Node

  Coil:Cooling:DX:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit 3 DX Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    7100,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    0.193725,                !- Rated Air Flow Rate {m3/s}
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,  !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    TZ3 VRF Indoor Unit 3 Supply Fan Outlet,  !- Coil Air Inlet Node
    TZ3 VRF Indoor Unit 3 DX Cooling Coil Outlet;  !- Coil Air Outlet Node

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW ===========

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ4 VRF Indoor Unit DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    6400,                    !- Gross Rated Heating Capacity {W}
    0.2041375,               !- Rated Air Flow Rate {m3/s}
    TZ4 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ4 VRF Indoor Unit Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ10 VRF Indoor Unit DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    7900,                    !- Gross Rated Heating Capacity {W}
    0.193725,                !- Rated Air Flow Rate {m3/s}
    TZ10 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ10 VRF Indoor Unit Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ2 VRF Indoor Unit DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    3400,                    !- Gross Rated Heating Capacity {W}
    0.113715,                !- Rated Air Flow Rate {m3/s}
    TZ2 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ2 VRF Indoor Unit Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ8 VRF Indoor Unit DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    6400,                    !- Gross Rated Heating Capacity {W}
    0.2041375,               !- Rated Air Flow Rate {m3/s}
    TZ8 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ8 VRF Indoor Unit Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ8 VRF Indoor Unit 1 DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    7900,                    !- Gross Rated Heating Capacity {W}
    0.193725,                !- Rated Air Flow Rate {m3/s}
    TZ8 VRF Indoor Unit 1 DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ8 VRF Indoor Unit 1 Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ9 VRF Indoor Unit DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    5200,                    !- Gross Rated Heating Capacity {W}
    0.1420575,               !- Rated Air Flow Rate {m3/s}
    TZ9 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ9 VRF Indoor Unit Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ9 VRF Indoor Unit 1 DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    7900,                    !- Gross Rated Heating Capacity {W}
    0.193725,                !- Rated Air Flow Rate {m3/s}
    TZ9 VRF Indoor Unit 1 DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ9 VRF Indoor Unit 1 Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ11 VRF Indoor Unit DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    5200,                    !- Gross Rated Heating Capacity {W}
    0.1420575,               !- Rated Air Flow Rate {m3/s}
    TZ11 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ11 VRF Indoor Unit Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ11 VRF Indoor Unit 1 DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    5200,                    !- Gross Rated Heating Capacity {W}
    0.1420575,               !- Rated Air Flow Rate {m3/s}
    TZ11 VRF Indoor Unit 1 DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ11 VRF Indoor Unit 1 Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    3400,                    !- Gross Rated Heating Capacity {W}
    0.113715,                !- Rated Air Flow Rate {m3/s}
    TZ3 VRF Indoor Unit DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ3 VRF Indoor Unit Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit 1 DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    6400,                    !- Gross Rated Heating Capacity {W}
    0.2041375,               !- Rated Air Flow Rate {m3/s}
    TZ3 VRF Indoor Unit 1 DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ3 VRF Indoor Unit 1 Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit 2 DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    6400,                    !- Gross Rated Heating Capacity {W}
    0.2041375,               !- Rated Air Flow Rate {m3/s}
    TZ3 VRF Indoor Unit 2 DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ3 VRF Indoor Unit 2 Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

  Coil:Heating:DX:VariableRefrigerantFlow,
    TZ3 VRF Indoor Unit 3 DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule
    7900,                    !- Gross Rated Heating Capacity {W}
    0.193725,                !- Rated Air Flow Rate {m3/s}
    TZ3 VRF Indoor Unit 3 DX Cooling Coil Outlet,  !- Coil Air Inlet Node
    TZ3 VRF Indoor Unit 3 Supply Outlet,  !- Coil Air Outlet Node
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,  !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    AHU-O1 AHU Heating Coil, !- Name
    HP_HEAT_AVAIL,           !- Availability Schedule Name
    3600,                    !- U-Factor Times Area Value {W/K}
    0.00428546625,           !- Maximum Water Flow Rate {m3/s}
    AHU-O1 AHU Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU-O1 AHU Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU-O1 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    AHU-O1 AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    97500,                   !- Rated Capacity {W}
    45,                      !- Rated Inlet Water Temperature {C}
    7,                       !- Rated Inlet Air Temperature {C}
    40,                      !- Rated Outlet Water Temperature {C}
    30,                      !- Rated Outlet Air Temperature {C}
    0.75;                    !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

  Coil:Heating:DX:SingleSpeed,
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule Name
    8000,                    !- Gross Rated Heating Capacity {W}
    3.8,                     !- Gross Rated Heating COP {W/W}
    0.964444,                !- Rated Air Flow Rate {m3/s}
    122.66,                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    DX:HEATCAP,              !- Heating Capacity Function of Temperature Curve Name
    PUHY-P750YSHM-A Heating Capacity-Flow,  !- Heating Capacity Function of Flow Fraction Curve Name
    DX:HEATCOP,              !- Energy Input Ratio Function of Temperature Curve Name
    PUHY-P750YSHM-A Heating PowerIN-Flow,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DX:HEATPLR,              !- Part Load Fraction Correlation Curve Name
    P750_Defrost_Corr_Fac,   !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -20.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    5.00,                    !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    7.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    4.5,                     !- Crankcase Heater Capacity {W}
    7.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    0.058333,                !- Defrost Time Period Fraction
    0;                       !- Resistive Defrost Heater Capacity {W}

!-   ===========  ALL OBJECTS IN CLASS: COIL:WATERHEATING:AIRTOWATERHEATPUMP:PUMPED ===========

  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    Aux HW Loop HP Water Heater HP Water Heating Coil,  !- Name
    55800,                   !- Rated Heating Capacity {W}
    1.9,                     !- Rated COP {W/W}
    0.81,                    !- Rated Sensible Heat Ratio
    7.0000,                  !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    6.0000,                  !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    45,                      !- Rated Condenser Inlet Water Temperature {C}
    4,                       !- Rated Evaporator Air Flow Rate {m3/s}
    0.00235625,              !- Rated Condenser Water Flow Rate {m3/s}
    Yes,                     !- Evaporator Fan Power Included in Rated COP
    Yes,                     !- Condenser Pump Power Included in Rated COP
    Yes,                     !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    0,                       !- Condenser Water Pump Power {W}
    0.2000,                  !- Fraction of Condenser Pump Heat to Water
    Aux HW Loop HP Water Heater Outdoor Air Node,  !- Evaporator Air Inlet Node Name
    Aux HW Loop HP Water Heater HP Water Heating Coil Air Outlet Node,  !- Evaporator Air Outlet Node Name
    Aux HW Loop HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    Aux HW Loop HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    0.0000,                  !- Crankcase Heater Capacity {W}
    5.0000,                  !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    DryBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    THAEY_250_CAP_Heating,   !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Heating Capacity Function of Water Flow Fraction Curve Name
    THAEY_250_COP_Heating,   !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    ,                        !- Heating COP Function of Water Flow Fraction Curve Name
    HPWHPLFFPLR;             !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

  CoilSystem:Cooling:DX,
    AHU-O2 AHU Unitary Cooling Coil,  !- Name
    VRV_COOL_OPER,           !- Availability Schedule Name
    AHU-O2 AHU Mixed Air Outlet,  !- DX Cooling Coil System Inlet Node Name
    AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    AHU-O2 Supply Side Outlet 1,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    Yes,                     !- Run on Sensible Load
    No,                      !- Run on Latent Load
    No,                      !- Use Outdoor Air DX Cooling Coil
    2.0000;                  !- Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:HEATING:DX ===========

  CoilSystem:Heating:DX,
    AHU-O2 AHU Unitary Heating Coil,  !- Name
    VRV_HEAT_OPER,           !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil;  !- Heating Coil Name

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

  HeatExchanger:AirToAir:SensibleAndLatent,
    AHU-O2 AHU Heat Recovery Device,  !- Name
    AHU02_AVAIL,             !- Availability Schedule Name
    0.42,                    !- Nominal Supply Air Flow Rate {m3/s}
    0.75,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.6,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.625,                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.7,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.625,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.65,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.65,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    AHU-O2 AHU Outdoor Air Inlet,  !- Supply Air Inlet Node Name
    AHU-O2 AHU Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    AHU-O2 AHU Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    AHU-O2 AHU Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    945.000,                 !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.70,                    !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    0.0240,                  !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

  HeatExchanger:AirToAir:SensibleAndLatent,
    AHU-O1 AHU Heat Recovery Device,  !- Name
    AHU01_AVAIL,             !- Availability Schedule Name
    0.736364,                !- Nominal Supply Air Flow Rate {m3/s}
    0.2,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.25,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.4,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    AHU-O1 AHU Outdoor Air Inlet,  !- Supply Air Inlet Node Name
    AHU-O1 AHU Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    AHU-O1 AHU Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    AHU-O1 AHU Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0.000,                   !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.70,                    !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    0.0240,                  !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

!-   ===========  ALL OBJECTS IN CLASS: AIRCONDITIONER:VARIABLEREFRIGERANTFLOW ===========

  AirConditioner:VariableRefrigerantFlow,
    VRF Outdoor Unit,        !- Heat Pump Name
    VRV_MASTER_AVAIL,        !- Availability Schedule Name
    69225,                   !- Gross Rated Total Cooling Capacity {W}
    3.2,                     !- Gross Rated Cooling COP {W/W}
    -5.00,                   !- Minimum Outdoor Temperature in Cooling Mode {C}
    43.00,                   !- Maximum Outdoor Temperature in Cooling Mode {C}
    P750_Cooling_HEAT_odb_iwb_LOW,  !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    P750_Cooling_HEAT_odb_iwb_Boundary,  !- Cooling Capacity Ratio Boundary Curve Name
    P750_Cooling_HEAT_odb_iwb_HIGH,  !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    P750_Cooling_INPUT_odb_iwb_LOW,  !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    P750_Cooling_INPUT_odb_iwb_Boundary,  !- Cooling Energy Input Ratio Boundary Curve Name
    P750_Cooling_INPUT_odb_iwb_HIGH,  !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    P750_Ratio_Mod_PLR_Cooling_LOW,  !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    P750_Ratio_Mod_PLR_Cooling_HIGH,  !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    TCC VRF CoolingCombRatio,!- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    84000,                   !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    2.5,                     !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Outdoor Temperature in Heating Mode {C}
    15.00,                   !- Maximum Outdoor Temperature in Heating Mode {C}
    P750_Heating_HEAT_owb_idb_LOW,  !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    P750_Heating_HEAT_owb_idb_Boundary,  !- Heating Capacity Ratio Boundary Curve Name
    P750_Heating_HEAT_owb_idb_HIGH,  !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    P750_Heating_INPUT_owb_idb_LOW,  !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    P750_Heating_INPUT_owb_idb_Boundary,  !- Heating Energy Input Ratio Boundary Curve Name
    P750_Heating_INPUT_owb_idb_HIGH,  !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    P750_Ratio_Mod_PLR_Heating_LOW,  !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    P750_Ratio_Mod_PLR_Heating_HIGH,  !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    TCC VRF HeatingCombRatio,!- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.5,                     !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    Scheduled,               !- Master Thermostat Priority Control Type
    VRV_MASTER_OPER,         !- Thermostat Priority Schedule Name
    VRF Outdoor Unit Zone List,  !- Zone Terminal Unit List Name
    No,                      !- Heat Pump Waste Heat Recovery
    34.71,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    3.90,                    !- Vertical Height used for Piping Correction Factor {m}
    P750_Piping_Length_HEAT_Coolling,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.0006,                 !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    34.71,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    P750_Piping_Length_HEAT_Heating,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    -0.0006,                 !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    45.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.500,                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    7.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    ReverseCycle,            !- Defrost Strategy
    OnDemand,                !- Defrost Control
    P750_Defrost_Corr_Fac,   !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.058333,                !- Defrost Time Period Fraction {dimensionless}
    0,                       !- Resistive Defrost Heater Capacity {W}
    7.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    VRF Outdoor Unit Outdoor Air Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -5.00,                   !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
    15.0,                    !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}

!-   ===========  ALL OBJECTS IN CLASS: ZONETERMINALUNITLIST ===========

  ZoneTerminalUnitList,
    VRF Outdoor Unit Zone List,  !- Zone Terminal Unit List Name
    TZ3 VRF Indoor Unit,     !- Zone Terminal Unit Name 1
    TZ3 VRF Indoor Unit 1,   !- Zone Terminal Unit Name 2
    TZ3 VRF Indoor Unit 2,   !- Zone Terminal Unit Name 3
    TZ3 VRF Indoor Unit 3,   !- Zone Terminal Unit Name 4
    TZ8 VRF Indoor Unit,     !- Zone Terminal Unit Name 5
    TZ8 VRF Indoor Unit 1,   !- Zone Terminal Unit Name 6
    TZ9 VRF Indoor Unit,     !- Zone Terminal Unit Name 7
    TZ9 VRF Indoor Unit 1,   !- Zone Terminal Unit Name 8
    TZ11 VRF Indoor Unit,    !- Zone Terminal Unit Name 9
    TZ11 VRF Indoor Unit 1,  !- Zone Terminal Unit Name 10
    TZ4 VRF Indoor Unit,     !- Zone Terminal Unit Name 11
    TZ10 VRF Indoor Unit,    !- Zone Terminal Unit Name 12
    TZ2 VRF Indoor Unit;     !- Zone Terminal Unit Name 13

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

  Controller:WaterCoil,
    AHU-O1 AHU Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU-O1 AHU Heating Coil Air Outlet Node,  !- Sensor Node Name
    AHU-O1 AHU Heating Coil Water Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    0.00428546625,           !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU-O1 AHU Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU-O1 AHU Cooling Coil Air Outlet Node,  !- Sensor Node Name
    AHU-O1 AHU Cooling Coil Water Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    0.00428546625,           !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    AHU-O2 AHU Outdoor Air Controller,  !- Name
    AHU-O2 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    AHU-O2 AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    AHU-O2 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU-O2 AHU Outdoor Air Inlet,  !- Actuator Node Name
    0.964444,                !- Minimum Outdoor Air Flow Rate {m3/s}
    0.964444,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    On,                      !- Minimum Fraction of Outdoor Air Schedule Name
    On,                      !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  Controller:OutdoorAir,
    AHU-O1 AHU Outdoor Air Controller,  !- Name
    AHU-O1 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    AHU-O1 AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    AHU-O1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU-O1 AHU Outdoor Air Inlet,  !- Actuator Node Name
    0.9,                     !- Minimum Outdoor Air Flow Rate {m3/s}
    0.9,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    AHU01_SUPFLOWRATE,       !- Minimum Fraction of Outdoor Air Schedule Name
    AHU01_SUPFLOWRATE,       !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    AHU-O2 AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-O2 AHU Outdoor Air Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AHU-O1 AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-O1 AHU Outdoor Air Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AHU-O1 Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU-O1 AHU Heating Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU-O1 AHU Cooling Coil Controller;  !- Controller 2 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    AHU-O2,                  !- Name
    ,                        !- Controller List Name
    AHU-O2 AvailabilityManager List,  !- Availability Manager List Name
    0.964444,                !- Design Supply Air Flow Rate {m3/s}
    AHU-O2 Branches,         !- Branch List Name
    ,                        !- Connector List Name
    AHU-O2 Supply Side Inlet,!- Supply Side Inlet Node Name
    AHU-O2 Demand Side Outlet,  !- Demand Side Outlet Node Name
    AHU-O2 Demand Side Inlet List,  !- Demand Side Inlet Node Names
    AHU-O2 Supply Side Outlet List;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    AHU-O1,                  !- Name
    AHU-O1 Controllers,      !- Controller List Name
    AHU-O1 AvailabilityManager List,  !- Availability Manager List Name
    0.9,                     !- Design Supply Air Flow Rate {m3/s}
    AHU-O1 Branches,         !- Branch List Name
    ,                        !- Connector List Name
    AHU-O1 Supply Side Inlet,!- Supply Side Inlet Node Name
    AHU-O1 Demand Side Outlet,  !- Demand Side Outlet Node Name
    AHU-O1 Demand Side Inlet List,  !- Demand Side Inlet Node Names
    AHU-O1 Supply Side Outlet List;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-O2 AHU Outdoor air Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    AHU-O2 AHU Heat Recovery Device,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    AHU-O2 AHU Outdoor Air Mixer;  !- Component 2 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-O1 AHU Outdoor air Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    AHU-O1 AHU Heat Recovery Device,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    AHU-O1 AHU Outdoor Air Mixer;  !- Component 2 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    AHU-O2 AHU Outdoor air system,  !- Name
    AHU-O2 AHU Outdoor air Controller List,  !- Controller List Name
    AHU-O2 AHU Outdoor air Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU-O1 AHU Outdoor air system,  !- Name
    AHU-O1 AHU Outdoor air Controller List,  !- Controller List Name
    AHU-O1 AHU Outdoor air Equipment List;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    AHU-O2 AHU Outdoor Air Mixer,  !- Name
    AHU-O2 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU-O2 AHU Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    AHU-O2 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    AHU-O2 AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    AHU-O1 AHU Outdoor Air Mixer,  !- Name
    AHU-O1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU-O1 AHU Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    AHU-O1 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    AHU-O1 AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    AHU-O2 Zone Splitter,    !- Name
    AHU-O2 Demand Side Inlet 1,  !- Inlet Node Name
    AHU-O2 Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    AHU-O2 Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    AHU-O2 Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    AHU-O2 Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    AHU-O2 Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    AHU-O2 Zone Splitter Outlet Node 6,  !- Outlet 6 Node Name
    AHU-O2 Zone Splitter Outlet Node 7,  !- Outlet 7 Node Name
    AHU-O2 Zone Splitter Outlet Node 8,  !- Outlet 8 Node Name
    AHU-O2 Zone Splitter Outlet Node 9;  !- Outlet 9 Node Name

  AirLoopHVAC:ZoneSplitter,
    AHU-O1 Zone Splitter,    !- Name
    AHU-O1 Demand Side Inlet 1,  !- Inlet Node Name
    AHU-O1 Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    AHU-O1 Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    AHU-O1 Zone Splitter Outlet Node 3;  !- Outlet 3 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    AHU-O2 Demand Side Supply Path 1,  !- Name
    AHU-O2 Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-O2 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    AHU-O1 Demand Side Supply Path 1,  !- Name
    AHU-O1 Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-O1 Zone Splitter;    !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    AHU-O2 Zone Mixer,       !- Name
    AHU-O2 Demand Side Outlet,  !- Outlet Node Name
    AHU-O2 Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    AHU-O2 Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    AHU-O2 Zone Mixer Inlet Node 3,  !- Inlet 3 Node Name
    AHU-O2 Zone Mixer Inlet Node 4,  !- Inlet 4 Node Name
    AHU-O2 Zone Mixer Inlet Node 5,  !- Inlet 5 Node Name
    AHU-O2 Zone Mixer Inlet Node 6,  !- Inlet 6 Node Name
    AHU-O2 Zone Mixer Inlet Node 7,  !- Inlet 7 Node Name
    AHU-O2 Zone Mixer Inlet Node 8,  !- Inlet 8 Node Name
    AHU-O2 Zone Mixer Inlet Node 9;  !- Inlet 9 Node Name

  AirLoopHVAC:ZoneMixer,
    AHU-O1 Zone Mixer,       !- Name
    AHU-O1 Demand Side Outlet,  !- Outlet Node Name
    AHU-O1 Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    AHU-O1 Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    AHU-O1 Zone Mixer Inlet Node 3;  !- Inlet 3 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    AHU-O2 Demand Side Return Path,  !- Name
    AHU-O2 Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-O2 Zone Mixer;       !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    AHU-O1 Demand Side Return Path,  !- Name
    AHU-O1 Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-O1 Zone Mixer;       !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    AHU-O2 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    AHU-O2 AHU Extract Fan,  !- Component 1 Name
    AHU-O2 Supply Side Inlet,!- Component 1 Inlet Node Name
    AHU-O2 AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU-O2 AHU Outdoor air system,  !- Component 2 Name
    AHU-O2 AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    AHU-O2 AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    AHU-O2 AHU Unitary Cooling Coil,  !- Component 3 Name
    AHU-O2 AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 4 Object Type
    AHU-O2 AHU Unitary Heating Coil,  !- Component 4 Name
    AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node,  !- Component 4 Inlet Node Name
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    AHU-O2 AHU Supply Fan,   !- Component 5 Name
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,  !- Component 5 Inlet Node Name
    AHU-O2 Supply Side Outlet 1;  !- Component 5 Outlet Node Name

  Branch,
    AHU-O1 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    AHU-O1 AHU Extract Fan,  !- Component 1 Name
    AHU-O1 Supply Side Inlet,!- Component 1 Inlet Node Name
    AHU-O1 AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU-O1 AHU Outdoor air system,  !- Component 2 Name
    AHU-O1 AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    AHU-O1 AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU-O1 AHU Heating Coil, !- Component 3 Name
    AHU-O1 AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    AHU-O1 AHU Heating Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Cooling:Water,      !- Component 4 Object Type
    AHU-O1 AHU Cooling Coil, !- Component 4 Name
    AHU-O1 AHU Heating Coil Air Outlet Node,  !- Component 4 Inlet Node Name
    AHU-O1 AHU Cooling Coil Air Outlet Node,  !- Component 4 Outlet Node Name
    Fan:VariableVolume,      !- Component 5 Object Type
    AHU-O1 AHU Supply Fan,   !- Component 5 Name
    AHU-O1 AHU Cooling Coil Air Outlet Node,  !- Component 5 Inlet Node Name
    AHU-O1 Supply Side Outlet 1;  !- Component 5 Outlet Node Name

  Branch,
    HP CHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HP CHW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HP CHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    HP CHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    HP CHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HP CHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    HP CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HP CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    AHU-O1 AHU Cooling Coil HP CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU-O1 AHU Cooling Coil, !- Component 1 Name
    AHU-O1 AHU Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU-O1 AHU Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HP CHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HP CHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HP CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HP CHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    HP CHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HP CHW Loop Supply Pump, !- Component 1 Name
    HP CHW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    HP CHW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HP CHW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HP CHW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    HP CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HP CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chiller HP CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller CHW Inlet Node,  !- Component 1 Inlet Node Name
    Chiller CHW Outlet Node; !- Component 1 Outlet Node Name

  Branch,
    HP CHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HP CHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HP CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HP CHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    HP HW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HP HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HP HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    HP HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Branch,
    HP HW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HP HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    HP HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HP HW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    AHU-O1 AHU Heating Coil HP HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-O1 AHU Heating Coil, !- Component 1 Name
    AHU-O1 AHU Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU-O1 AHU Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HP HW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HP HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HP HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HP HW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Branch,
    HP HW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HP HW Loop Supply Pump,  !- Component 1 Name
    HP HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    HP HW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Aux HW Loop HP Water Heater HP HW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Component 1 Object Type
    Aux HW Loop HP Water Heater,  !- Component 1 Name
    Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,  !- Component 1 Inlet Node Name
    Aux HW Loop HP Water Heater Water Heater DHW Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HP HW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HP HW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HP HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HP HW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    AHU-O2 Branches,         !- Name
    AHU-O2 AHU Main Branch;  !- Branch 1 Name

  BranchList,
    AHU-O1 Branches,         !- Name
    AHU-O1 AHU Main Branch;  !- Branch 1 Name

  BranchList,
    HP CHW Loop Demand Side Branches,  !- Name
    HP CHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    HP CHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    AHU-O1 AHU Cooling Coil HP CHW Loop Demand Side Branch,  !- Branch 3 Name
    HP CHW Loop Demand Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    HP CHW Loop Supply Side Branches,  !- Name
    HP CHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    HP CHW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Chiller HP CHW Loop Supply Side Branch,  !- Branch 3 Name
    HP CHW Loop Supply Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    HP HW Loop Demand Side Branches,  !- Name
    HP HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    HP HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    AHU-O1 AHU Heating Coil HP HW Loop Demand Side Branch,  !- Branch 3 Name
    HP HW Loop Demand Side Outlet Branch;  !- Branch 4 Name

  BranchList,
    HP HW Loop Supply Side Branches,  !- Name
    HP HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Aux HW Loop HP Water Heater HP HW Loop Supply Side Branch,  !- Branch 2 Name
    HP HW Loop Supply Side Outlet Branch;  !- Branch 3 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    HP CHW Loop Demand Splitter,  !- Name
    HP CHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    HP CHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    AHU-O1 AHU Cooling Coil HP CHW Loop Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HP CHW Loop Supply Splitter,  !- Name
    HP CHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    HP CHW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Chiller HP CHW Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HP HW Loop Demand Splitter,  !- Name
    HP HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    HP HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    AHU-O1 AHU Heating Coil HP HW Loop Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HP HW Loop Supply Splitter,  !- Name
    HP HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Aux HW Loop HP Water Heater HP HW Loop Supply Side Branch;  !- Outlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    HP CHW Loop Demand Mixer,!- Name
    HP CHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    AHU-O1 AHU Cooling Coil HP CHW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    HP CHW Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HP CHW Loop Supply Mixer,!- Name
    HP CHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Chiller HP CHW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    HP CHW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HP HW Loop Demand Mixer, !- Name
    HP HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    HP HW Loop Demand Side Bypass Branch,  !- Inlet Branch 1 Name
    AHU-O1 AHU Heating Coil HP HW Loop Demand Side Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HP HW Loop Supply Mixer, !- Name
    HP HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Aux HW Loop HP Water Heater HP HW Loop Supply Side Branch;  !- Inlet Branch 1 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    HP CHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HP CHW Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HP CHW Loop Demand Mixer;!- Connector 2 Name

  ConnectorList,
    HP CHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HP CHW Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HP CHW Loop Supply Mixer;!- Connector 2 Name

  ConnectorList,
    HP HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HP HW Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HP HW Loop Demand Mixer; !- Connector 2 Name

  ConnectorList,
    HP HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HP HW Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HP HW Loop Supply Mixer; !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    AHU-O2 Demand Side Inlet List,  !- Name
    AHU-O2 Demand Side Inlet 1;  !- Node 1 Name

  NodeList,
    AHU-O2 Supply Side Outlet List,  !- Name
    AHU-O2 Supply Side Outlet 1;  !- Node 1 Name

  NodeList,
    AHU-O1 Demand Side Inlet List,  !- Name
    AHU-O1 Demand Side Inlet 1;  !- Node 1 Name

  NodeList,
    AHU-O1 Supply Side Outlet List,  !- Name
    AHU-O1 Supply Side Outlet 1;  !- Node 1 Name

  NodeList,
    TZ4 Air Inlet Node List, !- Name
    TZ4 VRF Indoor Unit Supply Outlet,  !- Node 1 Name
    TZ4 Single Duct CAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    TZ4 Air Exhaust Node List,  !- Name
    TZ4 VRF Indoor Unit Return;  !- Node 1 Name

  NodeList,
    TZ10 Air Inlet Node List,!- Name
    TZ10 VRF Indoor Unit Supply Outlet,  !- Node 1 Name
    TZ10 Single Duct CAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    TZ10 Air Exhaust Node List,  !- Name
    TZ10 VRF Indoor Unit Return;  !- Node 1 Name

  NodeList,
    TZ2 Air Inlet Node List, !- Name
    TZ2 VRF Indoor Unit Supply Outlet,  !- Node 1 Name
    TZ2 Single Duct CAV No Reheat Supply Outlet;  !- Node 2 Name

  NodeList,
    TZ2 Air Exhaust Node List,  !- Name
    TZ2 VRF Indoor Unit Return;  !- Node 1 Name

  NodeList,
    TZ6 Air Inlet Node List, !- Name
    TZ6 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  NodeList,
    TZ7 Air Inlet Node List, !- Name
    TZ7 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  NodeList,
    TZ5 Air Inlet Node List, !- Name
    TZ5 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  NodeList,
    TZ8 Air Inlet Node List, !- Name
    TZ8 VRF Indoor Unit Supply Outlet,  !- Node 1 Name
    TZ8 VRF Indoor Unit 1 Supply Outlet,  !- Node 2 Name
    TZ8 Single Duct CAV No Reheat Supply Outlet;  !- Node 3 Name

  NodeList,
    TZ8 Air Exhaust Node List,  !- Name
    TZ8 VRF Indoor Unit Return,  !- Node 1 Name
    TZ8 VRF Indoor Unit 1 Return;  !- Node 2 Name

  NodeList,
    TZ9 Air Inlet Node List, !- Name
    TZ9 VRF Indoor Unit Supply Outlet,  !- Node 1 Name
    TZ9 VRF Indoor Unit 1 Supply Outlet,  !- Node 2 Name
    TZ9 Single Duct CAV No Reheat Supply Outlet;  !- Node 3 Name

  NodeList,
    TZ9 Air Exhaust Node List,  !- Name
    TZ9 VRF Indoor Unit Return,  !- Node 1 Name
    TZ9 VRF Indoor Unit 1 Return;  !- Node 2 Name

  NodeList,
    TZ11 Air Inlet Node List,!- Name
    TZ11 VRF Indoor Unit Supply Outlet,  !- Node 1 Name
    TZ11 VRF Indoor Unit 1 Supply Outlet,  !- Node 2 Name
    TZ11 Single Duct CAV No Reheat Supply Outlet;  !- Node 3 Name

  NodeList,
    TZ11 Air Exhaust Node List,  !- Name
    TZ11 VRF Indoor Unit Return,  !- Node 1 Name
    TZ11 VRF Indoor Unit 1 Return;  !- Node 2 Name

  NodeList,
    TZ3 Air Inlet Node List, !- Name
    TZ3 VRF Indoor Unit Supply Outlet,  !- Node 1 Name
    TZ3 VRF Indoor Unit 1 Supply Outlet,  !- Node 2 Name
    TZ3 VRF Indoor Unit 2 Supply Outlet,  !- Node 3 Name
    TZ3 VRF Indoor Unit 3 Supply Outlet,  !- Node 4 Name
    TZ3 Single Duct CAV No Reheat Supply Outlet;  !- Node 5 Name

  NodeList,
    TZ3 Air Exhaust Node List,  !- Name
    TZ3 VRF Indoor Unit Return,  !- Node 1 Name
    TZ3 VRF Indoor Unit 1 Return,  !- Node 2 Name
    TZ3 VRF Indoor Unit 2 Return,  !- Node 3 Name
    TZ3 VRF Indoor Unit 3 Return;  !- Node 4 Name

  NodeList,
    TZ12 Air Inlet Node List,!- Name
    TZ12 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  NodeList,
    TZ1 Air Inlet Node List, !- Name
    TZ1 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  NodeList,
    HP-CHW_SetPoint Node List,  !- Name
    HP CHW Loop Supply Side Outlet;  !- Node 1 Name

  NodeList,
    HP-HW_SetPoint Node List,!- Name
    HP HW Loop Supply Side Outlet;  !- Node 1 Name

  NodeList,
    AHU-O2_SetPoint_AIR,     !- Name
    AHU-O2 Supply Side Outlet 1;  !- Node 1 Name

  NodeList,
    AHU-O1_SetPoint_AIR,     !- Name
    AHU-O1 Supply Side Outlet 1;  !- Node 1 Name

  NodeList,
    AHU-O1_SetPoint_AIR_mHEAT,  !- Name
    AHU-O1 Supply Side Inlet;!- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    AHU-O2 AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    AHU-O1 AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    Chiller Outdoor Air Condenser Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    Aux HW Loop HP Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    Aux HW Loop HP Water Heater Water Heater Outdoor Air Node;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VRF Outdoor Unit Outdoor Air Node;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    HP CHW Loop Demand Side Inlet Branch Pipe,  !- Name
    HP CHW Loop Demand Side Inlet,  !- Inlet Node Name
    HP CHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    HP CHW Loop Demand Side Bypass Pipe,  !- Name
    HP CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HP CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HP CHW Loop Demand Side Outlet Branch Pipe,  !- Name
    HP CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HP CHW Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    HP CHW Loop Supply Side Bypass Pipe,  !- Name
    HP CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HP CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HP CHW Loop Supply Side Outlet Branch Pipe,  !- Name
    HP CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HP CHW Loop Supply Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    HP HW Loop Demand Side Inlet Branch Pipe,  !- Name
    HP HW Loop Demand Side Inlet,  !- Inlet Node Name
    HP HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    HP HW Loop Demand Side Bypass Pipe,  !- Name
    HP HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HP HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HP HW Loop Demand Side Outlet Branch Pipe,  !- Name
    HP HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HP HW Loop Demand Side Outlet;  !- Outlet Node Name

  Pipe:Adiabatic,
    HP HW Loop Supply Side Outlet Branch Pipe,  !- Name
    HP HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HP HW Loop Supply Side Outlet;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    HP CHW Loop Supply Pump, !- Name
    HP CHW Loop Supply Side Inlet,  !- Inlet Node Name
    HP CHW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.003144,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    310.00,                  !- Design Power Consumption {W}
    0.65,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Pump:VariableSpeed,
    HP HW Loop Supply Pump,  !- Name
    HP HW Loop Supply Side Inlet,  !- Inlet Node Name
    HP HW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.003144,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    470.00,                  !- Design Power Consumption {W}
    0.75,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

  Chiller:Electric:EIR,
    Chiller,                 !- Name
    44275,                   !- Reference Capacity {W}
    1.6,                     !- Reference COP {W/W}
    7.00,                    !- Reference Leaving Chilled Water Temperature {C}
    35.00,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.005196,                !- Reference Chilled Water Flow Rate {m3/s}
    4.1,                     !- Reference Condenser Fluid Flow Rate {m3/s}
    THAEY_250_CAP_Cooling,   !- Cooling Capacity Function of Temperature Curve Name
    THAEY_250_COP_Cooling,   !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.15,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chiller CHW Inlet Node,  !- Chilled Water Inlet Node Name
    Chiller CHW Outlet Node, !- Chilled Water Outlet Node Name
    Chiller Outdoor Air Condenser Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.03,                    !- Condenser Fan Power Ratio {W/W}
    1.00,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00;                    !- Condenser Heat Recovery Relative Capacity Fraction

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    Aux HW Loop HP Water Heater Water Heater,  !- Name
    0.0046,                  !- Tank Volume {m3}
    Chilled water flow set point temperature: Always 12 C,  !- Setpoint Temperature Schedule Name
    0.01,                    !- Deadband Temperature Difference {deltaC}
    90.00,                   !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0.0,                     !- Heater Maximum Capacity {W}
    0.0,                     !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    Aux HW Loop HP Water Heater Water Heater Outdoor Air Node,  !- Ambient Temperature Outdoor Air Node Name
    350,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- Off Cycle Loss Fraction to Zone
    0.0000,                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1.00,                    !- On Cycle Loss Fraction to Zone
    0.000000,                !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,  !- Use Side Inlet Node Name
    Aux HW Loop HP Water Heater Water Heater DHW Outlet Node,  !- Use Side Outlet Node Name
    1.00,                    !- Use Side Effectiveness
    Aux HW Loop HP Water Heater Water Outlet Node,  !- Source Side Inlet Node Name
    Aux HW Loop HP Water Heater Water Inlet Node,  !- Source Side Outlet Node Name
    1.00,                    !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    0.00211458333333333,     !- Source Side Design Flow Rate {m3/s}
    0.25,                    !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint;  !- Source Side Flow Control Mode

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    Aux HW Loop HP Water Heater Water Heater,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    1,                       !- Time Storage Can Meet Peak Draw {hr}
    0.25,                    !- Time for Tank Recovery {hr}
    0.0046,                  !- Nominal Tank Volume for Autosizing Plant Connections {m3}
    4,                       !- Number of Bedrooms
    2,                       !- Number of Bathrooms
    0.200000,                !- Storage Capacity per Person {m3/person}
    0.200000,                !- Recovery Capacity per Person {m3/hr-person}
    0.020000,                !- Storage Capacity per Floor Area {m3/m2}
    0.020000,                !- Recovery Capacity per Floor Area {m3/hr-m2}
    4,                       !- Number of Units
    0.200000,                !- Storage Capacity per Unit {m3}
    0.200000,                !- Recovery Capacity PerUnit {m3/hr}
    0.200,                   !- Storage Capacity per Collector Area {m3/m2}
    1.000;                   !- Height Aspect Ratio

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:HEATPUMP:PUMPEDCONDENSER ===========

  WaterHeater:HeatPump:PumpedCondenser,
    Aux HW Loop HP Water Heater,  !- Name
    HP_HEAT_AVAIL,           !- Availability Schedule Name
    Hot water flow set point temperature,  !- Compressor Setpoint Temperature Schedule Name
    0.01,                    !- Dead Band Temperature Difference {deltaC}
    Aux HW Loop HP Water Heater Water Inlet Node,  !- Condenser Water Inlet Node Name
    Aux HW Loop HP Water Heater Water Outlet Node,  !- Condenser Water Outlet Node Name
    autocalculate,           !- Condenser Water Flow Rate {m3/s}
    autocalculate,           !- Evaporator Air Flow Rate {m3/s}
    OutdoorAirOnly,          !- Inlet Air Configuration
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    Aux HW Loop HP Water Heater Outdoor Air Node,  !- Outdoor Air Node Name
    Aux HW Loop HP Water Heater Exhaust Air Node,  !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    Aux HW Loop HP Water Heater Water Heater,  !- Tank Name
    Aux HW Loop HP Water Heater Water Heater DHW Inlet Node,  !- Tank Use Side Inlet Node Name
    Aux HW Loop HP Water Heater Water Heater DHW Outlet Node,  !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    Aux HW Loop HP Water Heater HP Water Heating Coil,  !- DX Coil Name
    -5,                      !- Minimum Inlet Air Temperature for Compressor Operation {C}
    42,                      !- Maximum Inlet Air Temperature for Compressor Operation {C}
    Outdoors,                !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    Aux HW Loop HP Water Heater Supply Fan,  !- Fan Name
    DrawThrough,             !- Fan Placement
    0.0000,                  !- On Cycle Parasitic Electric Load {W}
    0.0000,                  !- Off Cycle Parasitic Electric Load {W}
    Outdoors,                !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    Simultaneous,            !- Tank Element Control Logic
    0.00,                    !- Control Sensor 1 Height In Stratified Tank {m}
    0.0,                     !- Control Sensor 1 Weight {dimensionless}
    0.00;                    !- Control Sensor 2 Height In Stratified Tank {m}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    HP CHW Loop,             !- Name
    UserDefinedFluidType,    !- Fluid Type
    HP CHW Loop Glycol Concentration,  !- User Defined Fluid Type
    HP CHW Loop Operation,   !- Plant Equipment Operation Scheme Name
    HP CHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    50.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    0.005213,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    0.275,                   !- Plant Loop Volume {m3}
    HP CHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    HP CHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    HP CHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    HP CHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    HP CHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    HP CHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    HP CHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    HP CHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    HP CHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantLoop,
    HP HW Loop,              !- Name
    UserDefinedFluidType,    !- Fluid Type
    HP CHW Loop Glycol Concentration,  !- User Defined Fluid Type
    HP HW Loop Operation,    !- Plant Equipment Operation Scheme Name
    HP HW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    50.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    0.005213,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    0.275,                   !- Plant Loop Volume {m3}
    HP HW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    HP HW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    HP HW Loop Supply Side Branches,  !- Plant Side Branch List Name
    HP HW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    HP HW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    HP HW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    HP HW Loop Demand Side Branches,  !- Demand Side Branch List Name
    HP HW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    HP HW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    HP CHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller;                 !- Equipment 1 Name

  PlantEquipmentList,
    HP HW Loop Scheme 1 Range 1 Equipment List,  !- Name
    WaterHeater:HeatPump:PumpedCondenser,  !- Equipment 1 Object Type
    Aux HW Loop HP Water Heater;  !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    HP CHW Loop Scheme 1,    !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    HP CHW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    HP HW Loop Scheme 1,     !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    HP HW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    HP CHW Loop Operation,   !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    HP CHW Loop Scheme 1,    !- Control Scheme 1 Name
    HP_COOL_AVAIL;           !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    HP HW Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HP HW Loop Scheme 1,     !- Control Scheme 1 Name
    HP_HEAT_AVAIL;           !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

  EnergyManagementSystem:Sensor,
    SENSOR_GROUND_temp_TZ1,  !- Name
    GROUND_TEMP,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SENSOR_GROUND_temp_TZ2,  !- Name
    GROUND_TEMP,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SENSOR_GROUND_temp_TZ3,  !- Name
    GROUND_TEMP,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SENSOR_GROUND_temp_TZ4,  !- Name
    GROUND_TEMP,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SENSOR_GROUND_temp_TZ5,  !- Name
    GROUND_TEMP,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SENSOR_GROUND_temp_TZ13, !- Name
    GROUND_TEMP,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    HP1_AVAIL,               !- Name
    HP_HEAT_OPER,            !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU01_FAN,               !- Name
    AHU01_SUPFLOWRATE,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TZ05_HEAT_Setpoint,      !- Name
    TZ5_Tsp_room,            !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TZ05_COOL_Setpoint,      !- Name
    CLG_Setpoint,            !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TZ05_Temperature,        !- Name
    TZ5,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    HEATING_SENSOR,          !- Name
    HP_HEAT_AVAIL,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    COOLING_SENSOR,          !- Name
    HP_COOL_AVAIL,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    HEAT_FORCEOFF,           !- Name
    Off 24/7,                !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU01_ONOFF,             !- Name
    AHU01_AVAIL,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    HOT_WATER_ON,            !- Name
    HOT_WATER_ONSP,          !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    HOT_WATER_OFF,           !- Name
    HOT_WATER_OFFSP,         !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!Zone sensors for thermostat control

  EnergyManagementSystem:Sensor,
    TmediaTZ8,               !- Name
    TZ8,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ8,                 !- Name
    TZ8,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ3,               !- Name
    TZ3,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ3,                 !- Name
    TZ3,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ9,               !- Name
    TZ9,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ9,                 !- Name
    TZ9,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ11,              !- Name
    TZ11,                    !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ11,                !- Name
    TZ11,                    !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ4,               !- Name
    TZ4,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ4,                 !- Name
    TZ4,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ10,              !- Name
    TZ10,                    !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ10,                !- Name
    TZ10,                    !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TmediaTZ2,               !- Name
    TZ2,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    TsetTZ2,                 !- Name
    TZ2,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

!Sensors for heating and cooling mode in all rooms

  EnergyManagementSystem:Sensor,
    Cooling_onoff,           !- Name
    VRV_COOL_OPER,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Heating_onoff,           !- Name
    VRV_HEAT_OPER,           !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    MyTemp_GROUND_Temp_TZ1,  !- Name
    GROUND_surface_temp_TZ1, !- Actuated Component Unique Name
    Schedule:constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    MyTemp_GROUND_Temp_TZ2,  !- Name
    GROUND_surface_temp_TZ2, !- Actuated Component Unique Name
    Schedule:constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    MyTemp_GROUND_Temp_TZ3,  !- Name
    GROUND_surface_temp_TZ3, !- Actuated Component Unique Name
    Schedule:constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    MyTemp_GROUND_Temp_TZ4,  !- Name
    GROUND_surface_temp_TZ4, !- Actuated Component Unique Name
    Schedule:constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    MyTemp_GROUND_Temp_TZ5,  !- Name
    GROUND_surface_temp_TZ5, !- Actuated Component Unique Name
    Schedule:constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    MyTemp_GROUND_Temp_TZ13, !- Name
    GROUND_surface_temp_TZ13,!- Actuated Component Unique Name
    Schedule:constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    HP1Component,            !- Name
    AUX HW LOOP HP WATER HEATER,  !- Actuated Component Unique Name
    Plant Component WaterHeater:HeatPump:PumpedCondenser,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    HP1Branch,               !- Name
    AUX HW LOOP HP WATER HEATER HP HW LOOP SUPPLY SIDE BRANCH,  !- Actuated Component Unique Name
    Supply Side Branch,      !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    AHU01_FAN_ACT,           !- Name
    AHU-O1 AHU Supply Fan,   !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    ACT_WATERTEMP,           !- Name
    HOT WATER FLOW SET POINT TEMPERATURE,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Zone Actuators

  EnergyManagementSystem:Actuator,
    FanFC_TZ8Actuator,       !- Name
    TZ8 VRF Indoor Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ8Actuator1,      !- Name
    TZ8 VRF Indoor Unit 1 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ3Actuator,       !- Name
    TZ3 VRF Indoor Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ3Actuator1,      !- Name
    TZ3 VRF Indoor Unit 1 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ3Actuator2,      !- Name
    TZ3 VRF Indoor Unit 2 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ3Actuator3,      !- Name
    TZ3 VRF Indoor Unit 3 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ9Actuator,       !- Name
    TZ9 VRF Indoor Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ9Actuator1,      !- Name
    TZ9 VRF Indoor Unit 1 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ11Actuator,      !- Name
    TZ11 VRF Indoor Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ11Actuator1,     !- Name
    TZ11 VRF Indoor Unit 1 Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ4Actuator,       !- Name
    TZ4 VRF Indoor Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ10Actuator,      !- Name
    TZ10 VRF Indoor Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    FanFC_TZ2Actuator,       !- Name
    TZ2 VRF Indoor Unit Supply Fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Air Mass Flow Rate;  !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    CAL_GROUND_Temp,         !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    MyTemp_GROUND_Temp_Prog; !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    ChangeAHUInletConditionsCall,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ChangeAHUInletConditions;!- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    HWloopcall,              !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ControlstrategyFCU;      !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    MyTemp_GROUND_Temp_Prog, !- Name
    SET MyTemp_GROUND_Temp_TZ1 = SENSOR_GROUND_temp_TZ1 + 0,  !- Program Line 1
    SET MyTemp_GROUND_Temp_TZ2 = SENSOR_GROUND_temp_TZ2 + 0,  !- Program Line 2
    SET MyTemp_GROUND_Temp_TZ3 = SENSOR_GROUND_temp_TZ3 + -2,  !- <none>
    SET MyTemp_GROUND_Temp_TZ4 = SENSOR_GROUND_temp_TZ4 + 0,  !- <none>
    SET MyTemp_GROUND_Temp_TZ5 = SENSOR_GROUND_temp_TZ5 + 6,  !- <none>
    SET MyTemp_GROUND_Temp_TZ13 = SENSOR_GROUND_temp_TZ13 + 0;  !- <none>

  EnergyManagementSystem:Program,
    ChangeAHUInletConditions,!- Name
    SET TOLERANCE = 0.5,     !- Program Line 1
    IF HEATING_SENSOR == 1 && AHU01_ONOFF == 1 && TZ05_Temperature <= TZ05_HEAT_Setpoint-TOLERANCE,  !- Program Line 2
    SET HP1Component = HP1_AVAIL,  !- <none>
    SET HP1Branch = HP1_AVAIL,  !- <none>
    SET ACT_WATERTEMP = HOT_WATER_ON,  !- <none>
    SET AHU01_FAN_ACT = 1.204*AHU01_FAN*0.9,  !- <none>
    ELSEIF HEATING_SENSOR == 1 && AHU01_ONOFF == 1 && TZ05_Temperature > TZ05_HEAT_Setpoint  - 0.05,  !- <none>
    SET HP1Component = HEAT_FORCEOFF,  !- <none>
    SET HP1Branch = HEAT_FORCEOFF,  !- <none>
    SET ACT_WATERTEMP = HOT_WATER_OFF,  !- <none>
    SET AHU01_FAN_ACT = 0,   !- <none>
    ELSEIF HEATING_SENSOR == 1 && AHU01_ONOFF == 0,  !- <none>
    SET HP1Component = HEAT_FORCEOFF,  !- <none>
    SET HP1Branch = HEAT_FORCEOFF,  !- <none>
    SET ACT_WATERTEMP = HOT_WATER_OFF,  !- <none>
    SET AHU01_FAN_ACT = 0,   !- <none>
    ELSEIF COOLING_SENSOR == 1 && AHU01_ONOFF == 1 && TZ05_Temperature >= TZ05_COOL_Setpoint + TOLERANCE,  !- <none>
    SET AHU01_FAN_ACT = 1.204*AHU01_FAN*0.9,  !- <none>
    ELSEIF COOLING_SENSOR == 1 && AHU01_ONOFF == 1 && TZ05_Temperature < TZ05_COOL_Setpoint + 0.05,  !- <none>
    SET AHU01_FAN_ACT = 0,   !- <none>
    ELSEIF COOLING_SENSOR == 1 && AHU01_ONOFF == 0,  !- <none>
    SET AHU01_FAN_ACT = 0,   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    ControlstrategyFCU,      !- Name
    SET TOLERANCE = 0.5,     !- Program Line 1
    SET TOLERANCE2 = 0.05,   !- Program Line 2
    SET FanFC_TZ8Actuator = 0,  !- <none>
    SET FanFC_TZ8Actuator1 = 0,  !- <none>
    IF Heating_onoff == 1 && TmediaTZ8 <= TsetTZ8-TOLERANCE,  !- <none>
    SET FanFC_TZ8Actuator = 1,  !- <none>
    SET FanFC_TZ8Actuator1 = 1,  !- <none>
    ELSEIF Heating_onoff == 1 && TmediaTZ8 > TsetTZ8  - TOLERANCE2,  !- <none>
    SET FanFC_TZ8Actuator = 0,  !- <none>
    SET FanFC_TZ8Actuator1 = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ8 < TsetTZ8 + TOLERANCE2,  !- <none>
    SET FanFC_TZ8Actuator = 0,  !- <none>
    SET FanFC_TZ8Actuator1 = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ8 > TsetTZ8  + TOLERANCE,  !- <none>
    SET FanFC_TZ8Actuator = 1,  !- <none>
    SET FanFC_TZ8Actuator1 = 1,  !- <none>
    ENDIF,                   !- <none>
    SET FanFC_TZ3Actuator = 0,  !- <none>
    SET FanFC_TZ3Actuator1 = 0,  !- <none>
    SET FanFC_TZ3Actuator2 = 0,  !- <none>
    SET FanFC_TZ3Actuator3 = 0,  !- <none>
    IF Heating_onoff == 1 && TmediaTZ3 <= TsetTZ3-TOLERANCE,  !- <none>
    SET FanFC_TZ3Actuator = 1,  !- <none>
    SET FanFC_TZ3Actuator1 = 1,  !- <none>
    SET FanFC_TZ3Actuator2 = 1,  !- <none>
    SET FanFC_TZ3Actuator3 = 1,  !- <none>
    ELSEIF Heating_onoff == 1 && TmediaTZ3 > TsetTZ3  - TOLERANCE2,  !- <none>
    SET FanFC_TZ3Actuator = 0,  !- <none>
    SET FanFC_TZ3Actuator1 = 0,  !- <none>
    SET FanFC_TZ3Actuator2 = 0,  !- <none>
    SET FanFC_TZ3Actuator3 = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ3 < TsetTZ3 + TOLERANCE2,  !- <none>
    SET FanFC_TZ3Actuator = 0,  !- <none>
    SET FanFC_TZ3Actuator1 = 0,  !- <none>
    SET FanFC_TZ3Actuator2 = 0,  !- <none>
    SET FanFC_TZ3Actuator3 = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ3 > TsetTZ3  + TOLERANCE,  !- <none>
    SET FanFC_TZ3Actuator = 1,  !- <none>
    SET FanFC_TZ3Actuator1 = 1,  !- <none>
    SET FanFC_TZ3Actuator2 = 1,  !- <none>
    SET FanFC_TZ3Actuator3 = 1,  !- <none>
    ENDIF,                   !- <none>
    SET FanFC_TZ9Actuator = 0,  !- <none>
    SET FanFC_TZ9Actuator1 = 0,  !- <none>
    IF Heating_onoff == 1 && TmediaTZ9 <= TsetTZ9-TOLERANCE,  !- <none>
    SET FanFC_TZ9Actuator = 1,  !- <none>
    SET FanFC_TZ9Actuator1 = 1,  !- <none>
    ELSEIF Heating_onoff == 1 && TmediaTZ9 > TsetTZ9  - TOLERANCE2,  !- <none>
    SET FanFC_TZ9Actuator = 0,  !- <none>
    SET FanFC_TZ9Actuator1 = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ9 < TsetTZ9 + TOLERANCE2,  !- <none>
    SET FanFC_TZ9Actuator = 0,  !- <none>
    SET FanFC_TZ9Actuator1 = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ9 > TsetTZ9  + TOLERANCE,  !- <none>
    SET FanFC_TZ9Actuator = 1,  !- <none>
    SET FanFC_TZ9Actuator1 = 1,  !- <none>
    ENDIF,                   !- <none>
    SET FanFC_TZ11Actuator = 0,  !- <none>
    SET FanFC_TZ11Actuator1 = 0,  !- <none>
    IF Heating_onoff == 1 && TmediaTZ11 <= TsetTZ11-TOLERANCE,  !- <none>
    SET FanFC_TZ11Actuator = 1,  !- <none>
    SET FanFC_TZ11Actuator1 = 1,  !- <none>
    ELSEIF Heating_onoff == 1 && TmediaTZ11 > TsetTZ11  - TOLERANCE2,  !- <none>
    SET FanFC_TZ11Actuator = 0,  !- <none>
    SET FanFC_TZ11Actuator1 = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ11 < TsetTZ11 + TOLERANCE2,  !- <none>
    SET FanFC_TZ11Actuator = 0,  !- <none>
    SET FanFC_TZ11Actuator1 = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ11 > TsetTZ11  + TOLERANCE,  !- <none>
    SET FanFC_TZ11Actuator = 1,  !- <none>
    SET FanFC_TZ11Actuator1 = 1,  !- <none>
    ENDIF,                   !- <none>
    SET FanFC_TZ4Actuator = 0,  !- <none>
    IF Heating_onoff == 1 && TmediaTZ4 <= TsetTZ4-TOLERANCE,  !- <none>
    SET FanFC_TZ4Actuator = 1,  !- <none>
    ELSEIF Heating_onoff == 1 && TmediaTZ4 > TsetTZ4  - TOLERANCE2,  !- <none>
    SET FanFC_TZ4Actuator = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ4 < TsetTZ4 + TOLERANCE2,  !- <none>
    SET FanFC_TZ4Actuator = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ4 > TsetTZ4  + TOLERANCE,  !- <none>
    SET FanFC_TZ4Actuator = 1,  !- <none>
    ENDIF,                   !- <none>
    SET FanFC_TZ10Actuator = 0,  !- <none>
    IF Heating_onoff == 1 && TmediaTZ10 <= TsetTZ10-TOLERANCE,  !- <none>
    SET FanFC_TZ10Actuator = 1,  !- <none>
    ELSEIF Heating_onoff == 1 && TmediaTZ10 > TsetTZ10  - TOLERANCE2,  !- <none>
    SET FanFC_TZ10Actuator = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ10 < TsetTZ10 + TOLERANCE2,  !- <none>
    SET FanFC_TZ10Actuator = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ10 > TsetTZ10  + TOLERANCE,  !- <none>
    SET FanFC_TZ10Actuator = 1,  !- <none>
    ENDIF,                   !- <none>
    SET FanFC_TZ2Actuator = 0,  !- <none>
    IF Heating_onoff == 1 && TmediaTZ2 <= TsetTZ2 - TOLERANCE,  !- <none>
    SET FanFC_TZ2Actuator = 1,  !- <none>
    ELSEIF Heating_onoff == 1 && TmediaTZ2 > TsetTZ2  - TOLERANCE2,  !- <none>
    SET FanFC_TZ2Actuator = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ2 < TsetTZ2 + TOLERANCE2,  !- <none>
    SET FanFC_TZ2Actuator = 0,  !- <none>
    ELSEIF Cooling_onoff == 1 && TmediaTZ2 > TsetTZ2  + TOLERANCE,  !- <none>
    SET FanFC_TZ2Actuator = 1,  !- <none>
    ENDIF;                   !- <none>

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    AHU-O2 Availability,     !- Name
    AHU02_AVAIL;             !- Schedule Name

  AvailabilityManager:Scheduled,
    AHU-O1 Availability,     !- Name
    AHU01_AVAIL;             !- Schedule Name

  AvailabilityManager:Scheduled,
    HP CHW Loop Availability,!- Name
    HP_COOL_AVAIL;           !- Schedule Name

  AvailabilityManager:Scheduled,
    HP HW Loop Availability, !- Name
    HP_HEAT_AVAIL;           !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    AHU-O2 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU-O2 Availability;     !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AHU-O1 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU-O1 Availability;     !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    HP CHW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    HP CHW Loop Availability;!- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    HP HW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    HP HW Loop Availability; !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    HP-CHW_SetPoint,         !- Name
    Temperature,             !- Control Variable
    Chilled water flow set point temperature,  !- Schedule Name
    HP-CHW_SetPoint Node List;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    HP-HW_SetPoint,          !- Name
    Temperature,             !- Control Variable
    Hot water flow set point temperature,  !- Schedule Name
    HP-HW_SetPoint Node List;!- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    AHU-O2_AIRSetPoint,      !- Name
    Temperature,             !- Control Variable
    AHU02 set point temperature,  !- Schedule Name
    AHU-O2_SetPoint_AIR;     !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING ===========

  SetpointManager:SingleZone:Heating,
    TZ5-HEAT,                !- Name
    Temperature,             !- Control Variable
    24.75,                   !- Minimum Supply Air Temperature {C}
    39,                      !- Maximum Supply Air Temperature {C}
    TZ5,                     !- Control Zone Name
    TZ5 Zone Air Node,       !- Zone Node Name
    TZ5 Single Duct CAV No Reheat Supply Outlet,  !- Zone Inlet Node Name
    AHU-O1_SetPoint_AIR_mHEAT;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

  SetpointManager:SingleZone:Cooling,
    TZ5-COOL,                !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    19,                      !- Maximum Supply Air Temperature {C}
    TZ5,                     !- Control Zone Name
    TZ5 Zone Air Node,       !- Zone Node Name
    TZ5 Single Duct CAV No Reheat Supply Outlet,  !- Zone Inlet Node Name
    AHU-O1 Supply Side Outlet 1;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    AHU-O2 AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-O2 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,  !- Fan Inlet Node Name
    AHU-O2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU-O2 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-O2 AHU Unitary Cooling Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-O2 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,  !- Fan Inlet Node Name
    AHU-O2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU-O2 AHU Unitary Cooling Coil DX Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-O2 AHU Unitary Heating Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-O2 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node,  !- Fan Inlet Node Name
    AHU-O2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU-O2 AHU Unitary Heating Coil DX Heating Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-O1 AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-O1 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU-O1 AHU Cooling Coil Air Outlet Node,  !- Fan Inlet Node Name
    AHU-O1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU-O1 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-O1 AHU Heating Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-O1 Supply Side Inlet,!- Reference Setpoint Node Name
    AHU-O1 AHU Cooling Coil Air Outlet Node,  !- Fan Inlet Node Name
    AHU-O1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU-O1 AHU Heating Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-O1 AHU Cooling Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-O1 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU-O1 AHU Cooling Coil Air Outlet Node,  !- Fan Inlet Node Name
    AHU-O1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU-O1 AHU Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: GENERATOR:PHOTOVOLTAIC ===========

  Generator:Photovoltaic,
    Solar collector 1,       !- Name
    TZ1_E_FACH_1,            !- Surface Name
    PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
    PV Constant Efficiency = O.15,  !- Module Performance Name
    Decoupled,               !- Heat Transfer Integration Mode
    1,                       !- Number of Series Strings in Parallel {dimensionless}
    1;                       !- Number of Modules in Series {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: PHOTOVOLTAICPERFORMANCE:SIMPLE ===========

  PhotovoltaicPerformance:Simple,
    PV Constant Efficiency = O.15,  !- Name
    0.90,                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
    Fixed,                   !- Conversion Efficiency Input Mode
    0.15;                    !- Value for Cell Efficiency if Fixed

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:GENERATORS ===========

  ElectricLoadCenter:Generators,
    DC with inverter_Onsite Generator List,  !- Name
    Solar collector 1,       !- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    48000,                   !- Generator 1 Rated Electric Power Output {W}
    On 24/7,                 !- Generator 1 Availability Schedule Name
    ;                        !- Generator 1 Rated Thermal to Electrical Power Ratio

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:INVERTER:SIMPLE ===========

  ElectricLoadCenter:Inverter:Simple,
    Example Inverter - Simple,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ,                        !- Zone Name
    0.3,                     !- Radiative Fraction
    0.95;                    !- Inverter Efficiency

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:DISTRIBUTION ===========

  ElectricLoadCenter:Distribution,
    DC with inverter_Onsite, !- Name
    DC with inverter_Onsite Generator List,  !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    0.0,                     !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Generator Track Schedule Name Scheme Schedule Name
    ,                        !- Generator Track Meter Scheme Meter Name
    DirectCurrentWithInverter,  !- Electrical Buss Type
    Example Inverter - Simple;  !- Inverter Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    ElectricEIRChiller McQuay AGZ017BS 54.5kW/2.67COP EIRFPLR,  !- Name
    0.0,                     !- Coefficient1 Constant
    1.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    VRFACCoolCapFFF,         !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    VRFCPLFFPLR,             !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    HPWHHeatingCapFAirFlow,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2;                       !- Maximum Value of x

  Curve:Quadratic,
    HPWHHeatingCapFWaterFlow,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2;                       !- Maximum Value of x

  Curve:Quadratic,
    HPWHHeatingCOPFAirFlow,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2;                       !- Maximum Value of x

  Curve:Quadratic,
    HPWHHeatingCOPFWaterFlow,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2;                       !- Maximum Value of x

  Curve:Quadratic,
    HPWHPLFFPLR,             !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    PumpUseFPLR,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    DX:COOLPLR,              !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    DX:HEATPLR,              !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    New style low temperature boiler,  !- Name
    0.83888652,              !- Coefficient1 Constant
    0.132579019,             !- Coefficient2 x
    -0.17028503,             !- Coefficient3 x**2
    0.047468326,             !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

  Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13;                   !- Maximum Value of x

  Curve:Cubic,
    PartLoadCurveForGasHeatingCoil,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    VRFTUCoolCapFT,          !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    VRFTUHeatCapFT,          !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    VRFCoolCapFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    11,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    VRFCoolEIRFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    VRFHeatCapFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    VRFHeatEIRFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Curve Output
    15,                      !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h CoolCapFT,  !- Name
    0.6874125250,            !- Coefficient1 Constant
    -0.1231312015,           !- Coefficient2 x
    0.0126048270,            !- Coefficient3 x**2
    -0.0002807652,           !- Coefficient4 x**3
    13.89,                   !- Minimum Value of x
    24.44,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h CoolCapFT,  !- Name
    0.6656680814,            !- Coefficient1 Constant
    -0.1175997320,           !- Coefficient2 x
    0.0122369529,            !- Coefficient3 x**2
    -0.0002735604,           !- Coefficient4 x**3
    13.89,                   !- Minimum Value of x
    24.44,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    LG VRF IU Wall Mounted ARNU123SEL2 12300Btu/h HeatCapFT,  !- Name
    -0.6190880113,           !- Coefficient1 Constant
    0.2698788485,            !- Coefficient2 x
    -0.0136498519,           !- Coefficient3 x**2
    0.0002089402,            !- Coefficient4 x**3
    15.00,                   !- Minimum Value of x
    26.67,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    LG VRF IU Wall Mounted ARNU243S5L2 24200Btu/h HeatCapFT,  !- Name
    -0.2640339952,           !- Coefficient1 Constant
    0.2171893017,            !- Coefficient2 x
    -0.0110915086,           !- Coefficient3 x**2
    0.0001682076,            !- Coefficient4 x**3
    15.00,                   !- Minimum Value of x
    26.67,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h CoolCapFT,  !- Name
    1.0018000513,            !- Coefficient1 Constant
    -0.1770422282,           !- Coefficient2 x
    0.0156226202,            !- Coefficient3 x**2
    -0.0003360258,           !- Coefficient4 x**3
    13.89,                   !- Minimum Value of x
    24.44,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h CoolCapFT,  !- Name
    0.8862635514,            !- Coefficient1 Constant
    -0.1556947880,           !- Coefficient2 x
    0.0143650348,            !- Coefficient3 x**2
    -0.0003120412,           !- Coefficient4 x**3
    13.89,                   !- Minimum Value of x
    24.44,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    LG VRF IU 4WayCeilingCassette ARNU093TPAA 9600Btu/h HeatCapFT,  !- Name
    -0.2688285200,           !- Coefficient1 Constant
    0.2188278469,            !- Coefficient2 x
    -0.0111799117,           !- Coefficient3 x**2
    0.0001696804,            !- Coefficient4 x**3
    15.00,                   !- Minimum Value of x
    26.67,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    LG VRF IU 4WayCeilingCassette ARNU183TNAA 19100Btu/h HeatCapFT,  !- Name
    -0.3723402847,           !- Coefficient1 Constant
    0.2339566963,            !- Coefficient2 x
    -0.0119316006,           !- Coefficient3 x**2
    0.0001819968,            !- Coefficient4 x**3
    15.00,                   !- Minimum Value of x
    26.67,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    SteamUseFPLR,            !- Name
    0.18892,                 !- Coefficient1 Constant
    0.968044,                !- Coefficient2 x
    1.119202,                !- Coefficient3 x**2
    -.5034,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    SteamFCondTemp,          !- Name
    0.712019,                !- Coefficient1 Constant
    -.00478,                 !- Coefficient2 x
    0.000864,                !- Coefficient3 x**2
    -.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    CAPfCOND,                !- Name
    0.245507,                !- Coefficient1 Constant
    0.023614,                !- Coefficient2 x
    0.0000278,               !- Coefficient3 x**2
    0.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    25,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    CAPfEVAP,                !- Name
    0.690571,                !- Coefficient1 Constant
    0.065571,                !- Coefficient2 x
    -.00289,                 !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    4,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    ConstFGenCorrTemp,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    20,                      !- Minimum Value of x
    100,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

  Curve:Cubic,
    TCC VRF CoolingEIRHiPLR, !- Name
    -21.3011932256,          !- Coefficient1 Constant
    60.172040623,            !- Coefficient2 x
    -54.6056137858,          !- Coefficient3 x**2
    16.7347663884,           !- Coefficient4 x**3
    1,                       !- Minimum Value of x
    1.15;                    !- Maximum Value of x

  Curve:Cubic,
    TCC VRF CoolingCombRatio,!- Name
    -19.5416666667,          !- Coefficient1 Constant
    52.2083333333,           !- Coefficient2 x
    -44.1666666667,          !- Coefficient3 x**2
    12.5,                    !- Coefficient4 x**3
    1,                       !- Minimum Value of x
    1.3;                     !- Maximum Value of x

  Curve:Cubic,
    TCC VRF HeatingEIRHiPLR, !- Name
    -4.0073269841,           !- Coefficient1 Constant
    11.9353965006,           !- Coefficient2 x
    -9.5097646637,           !- Coefficient3 x**2
    2.5816951473,            !- Coefficient4 x**3
    1,                       !- Minimum Value of x
    1.2111;                  !- Maximum Value of x

  Curve:Cubic,
    TCC VRF HeatingCombRatio,!- Name
    -17.037037037,           !- Coefficient1 Constant
    45.8148148148,           !- Coefficient2 x
    -38.8888888889,          !- Coefficient3 x**2
    11.1111111111,           !- Coefficient4 x**3
    1,                       !- Minimum Value of x
    1.3;                     !- Maximum Value of x

  Curve:Cubic,
    PUHY-P750YSHM-A Cooling Pipping Length,  !- Name
    1.02340066411655,        !- Coefficient1 Constant
    -2.35833940134245E-03,   !- Coefficient2 x
    8.12678737083232E-06,    !- Coefficient3 x**2
    -1.87067401086008E-08,   !- Coefficient4 x**3
    10,                      !- Minimum Value of x
    165,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    0.74,                    !- Maximum Curve Output
    Distance;                !- Input Unit Type for X

  Curve:Cubic,
    PUHY-P750YSHM-A Heating Pipping Length,  !- Name
    1.00534046276,           !- Coefficient1 Constant
    -5.15113154519975E-04,   !- Coefficient2 x
    -3.88379138847132E-07,   !- Coefficient3 x**2
    2.35099420064384E-09,    !- Coefficient4 x**3
    10,                      !- Minimum Value of x
    165,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    0.91,                    !- Maximum Curve Output
    Distance;                !- Input Unit Type for X

  Curve:Cubic,
    PUHY-P750YSHM-A Cooling PartLoadRatio LOW,  !- Name
    -.761429527,             !- Coefficient1 Constant
    3.1143215508,            !- Coefficient2 x
    -3.3617206821,           !- Coefficient3 x**2
    2.0057336089,            !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    PUHY-P750YSHM-A Heating PartLoadRatio LOW,  !- Name
    -.4136114623,            !- Coefficient1 Constant
    2.4501992906,            !- Coefficient2 x
    -1.6533659924,           !- Coefficient3 x**2
    0.6145526057,            !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    PUHY-P750YSHM-A Cooling Air Intake Correction,  !- Name
    0.9158383838,            !- Coefficient1 Constant
    -.26003367,              !- Coefficient2 x
    0.5929292929,            !- Coefficient3 x**2
    -.2491582492,            !- Coefficient4 x**3
    0.8,                     !- Minimum Value of x
    1.2,                     !- Maximum Value of x
    1.028,                   !- Minimum Curve Output
    0.96;                    !- Maximum Curve Output

  Curve:Cubic,
    PUHY-P750YSHM-A Heating Air Intake Correction,  !- Name
    1.0346666666666,         !- Coefficient1 Constant
    -.240555555555358,       !- Coefficient2 x
    0.316666666666475,       !- Coefficient3 x**2
    -.111111111111049,       !- Coefficient4 x**3
    0.8,                     !- Minimum Value of x
    1.2,                     !- Maximum Value of x
    1.01,                    !- Minimum Curve Output
    0.988;                   !- Maximum Curve Output

  Curve:Cubic,
    PUHY-P750YSHM-A Cooling Capacity-Flow,  !- Name
    0.8285990946,            !- Coefficient1 Constant
    0.1966652668,            !- Coefficient2 x
    0.0015294116,            !- Coefficient3 x**2
    -.026509804,             !- Coefficient4 x**3
    0.807692,                !- Minimum Value of x
    1.346154,                !- Maximum Value of x
    0.975,                   !- Minimum Curve Output
    1.032;                   !- Maximum Curve Output

  Curve:Cubic,
    PUHY-P750YSHM-A Cooling PowerIN-Flow,  !- Name
    1.0522126699,            !- Coefficient1 Constant
    -.2232204334,            !- Coefficient2 x
    0.2537397301,            !- Coefficient3 x**2
    -.0830272334,            !- Coefficient4 x**3
    0.807692,                !- Minimum Value of x
    1.346154,                !- Maximum Value of x
    0.994,                   !- Minimum Curve Output
    1.009;                   !- Maximum Curve Output

  Curve:Cubic,
    PUHY-P750YSHM-A Heating Capacity-Flow,  !- Name
    0.986318551864382,       !- Coefficient1 Constant
    -4.99307497265053E-02,   !- Coefficient2 x
    0.104194210802987,       !- Coefficient3 x**2
    -4.05010892888938E-02,   !- Coefficient4 x**3
    0.807692,                !- Minimum Value of x
    1.346154,                !- Maximum Value of x
    0.993,                   !- Minimum Curve Output
    1.009;                   !- Maximum Curve Output

  Curve:Cubic,
    PUHY-P750YSHM-A Heating PowerIN-Flow,  !- Name
    1.49444932255359,        !- Coefficient1 Constant
    -.999357067996824,       !- Coefficient2 x
    0.674385623090133,       !- Coefficient3 x**2
    -.168263617072364,       !- Coefficient4 x**3
    0.807692,                !- Minimum Value of x
    1.346154,                !- Maximum Value of x
    0.96,                    !- Minimum Curve Output
    1.038;                   !- Maximum Curve Output

  Curve:Cubic,
    P750_Cooling_HEAT_odb_iwb_Boundary,  !- Name
    18.7862664308101,        !- Coefficient1 Constant
    -.157150962753146,       !- Coefficient2 x
    1.01187730569142E-02,    !- Coefficient3 x**2
    -4.22791017851653E-04,   !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    15,                      !- Minimum Curve Output
    17.272;                  !- Maximum Curve Output

  Curve:Cubic,
    P750_Cooling_INPUT_odb_iwb_Boundary,  !- Name
    20.42524488441,          !- Coefficient1 Constant
    -.466489705796,          !- Coefficient2 x
    0.027332874646,          !- Coefficient3 x**2
    -.000721684636,          !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    15,                      !- Minimum Curve Output
    17.143;                  !- Maximum Curve Output

  Curve:Cubic,
    P750_Piping_Length_HEAT_Heating,  !- Name
    1.00583095238095,        !- Coefficient1 Constant
    -5.57321428571431E-04,   !- Coefficient2 x
    2.12932900433E-07,       !- Coefficient3 x**2
    3.78787879E-10,          !- Coefficient4 x**3
    20,                      !- Minimum Value of x
    180,                     !- Maximum Value of x
    0.9145,                  !- Minimum Curve Output
    0.9947;                  !- Maximum Curve Output

  Curve:Cubic,
    P750_Piping_Length_HEAT_Coolling,  !- Name
    1.01926984126984,        !- Coefficient1 Constant
    -2.01703944203944E-03,   !- Coefficient2 x
    3.87896825397E-06,       !- Coefficient3 x**2
    -4.52441077E-09,         !- Coefficient4 x**3
    20,                      !- Minimum Value of x
    180,                     !- Maximum Value of x
    0.755,                   !- Minimum Curve Output
    0.98;                    !- Maximum Curve Output

  Curve:Cubic,
    P750_Ratio_Mod_PLR_Heating_LOW,  !- Name
    0.499777008952765,       !- Coefficient1 Constant
    -.476941254662133,       !- Coefficient2 x
    1.13308549838945,        !- Coefficient3 x**2
    -.155875757531297,       !- Coefficient4 x**3
    0.49,                    !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.562130178,             !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    P750_Ratio_Mod_PLR_Heating_HIGH,  !- Name
    0.101379325184318,       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    1.24496014996949,        !- Coefficient3 x**2
    -.346339475153811,       !- Coefficient4 x**3
    1,                       !- Minimum Value of x
    1.124682277,             !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1.183431953;             !- Maximum Curve Output

  Curve:Cubic,
    P750_Ratio_Mod_PLR_Cooling_LOW,  !- Name
    0.499165783718548,       !- Coefficient1 Constant
    -.161794603260156,       !- Coefficient2 x
    0.253505597203345,       !- Coefficient3 x**2
    0.408914475895682,       !- Coefficient4 x**3
    0.49,                    !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.56182473,              !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    P750_Ratio_Mod_PLR_Cooling_HIGH,  !- Name
    -2.38351424902389,       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    7.80687246362348,        !- Coefficient3 x**2
    -4.42335821459959,       !- Coefficient4 x**3
    1,                       !- Minimum Value of x
    1.127014538,             !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1.200480192;             !- Maximum Curve Output

  Curve:Cubic,
    P750_Heating_HEAT_owb_idb_Boundary,  !- Name
    -70.7235714285675,       !- Coefficient1 Constant
    14.1936928571422,        !- Coefficient2 x
    -.75248857142854,        !- Coefficient3 x**2
    0.01168714285714,        !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -6.02,                   !- Minimum Curve Output
    12.316;                  !- Maximum Curve Output

  Curve:Cubic,
    P750_Heating_INPUT_owb_idb_Boundary,  !- Name
    -51.01864286,            !- Coefficient1 Constant
    10.79494405,             !- Coefficient2 x
    -.566357143,             !- Coefficient3 x**2
    0.008455952,             !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -5.991,                  !- Minimum Curve Output
    12.014;                  !- Maximum Curve Output

  Curve:Cubic,
    DX:HEATCAP,              !- Name
    0.757749433,             !- Coefficient1 Constant
    0.027589715,             !- Coefficient2 x
    0.000148521,             !- Coefficient3 x**2
    0.0000034946,            !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

  Curve:Cubic,
    DX:HEATCOP,              !- Name
    1.191693317,             !- Coefficient1 Constant
    -.03002389,              !- Coefficient2 x
    0.001036766,             !- Coefficient3 x**2
    -.0000233126,            !- Coefficient4 x**3
    -20,                     !- Minimum Value of x
    20;                      !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    VRFCoolCapFTHi,          !- Name
    0.6867358,               !- Coefficient1 Constant
    0.0207631,               !- Coefficient2 x
    0.0005447,               !- Coefficient3 x**2
    -0.0016218,              !- Coefficient4 y
    -4.259E-07,              !- Coefficient5 y**2
    -0.0003392,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    VRFCoolEIRFTHi,          !- Name
    0.14351470,              !- Coefficient1 Constant
    0.01860035,              !- Coefficient2 x
    -0.0003954,              !- Coefficient3 x**2
    0.02485219,              !- Coefficient4 y
    0.00016329,              !- Coefficient5 y**2
    -0.0006244,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    VRFHeatCapFTHi,          !- Name
    1.161134821,             !- Coefficient1 Constant
    0.027478868,             !- Coefficient2 x
    -0.00168795,             !- Coefficient3 x**2
    0.001783378,             !- Coefficient4 y
    2.03208E-06,             !- Coefficient5 y**2
    -6.8969E-05,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    VRFHeatEIRFTHi,          !- Name
    2.504005146,             !- Coefficient1 Constant
    -0.05736767,             !- Coefficient2 x
    4.07336E-05,             !- Coefficient3 x**2
    -0.12959669,             !- Coefficient4 y
    0.00135839,              !- Coefficient5 y**2
    0.00317047,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    VRF Heat Recovery Cooling Capacity Modifier,  !- Name
    0.9,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    VRF Heat Recovery Cooling Energy Modifier,  !- Name
    1.1,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    VRF Heat Recovery Heating Capacity Modifier,  !- Name
    0.9,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    VRF Heat Recovery Heating Energy Modifier,  !- Name
    1.1,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    PUHY-P750YSHM-A Frost-Defrost,  !- Name
    0.927073562821535,       !- Coefficient1 Constant
    3.02439776704946E-03,    !- Coefficient2 x
    2.57154396372167E-04,    !- Coefficient3 x**2
    -3.28858799366086E-17,   !- Coefficient4 y
    -5.66138908253293E-33,   !- Coefficient5 y**2
    -3.14665856074149E-18,   !- Coefficient6 x*y
    -20,                     !- Minimum Value of x
    6,                       !- Maximum Value of x
    15,                      !- Minimum Value of y
    28,                      !- Maximum Value of y
    0.88,                    !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    PUHY-P750YSHM-A Cooling Capacity,  !- Name
    0.451945531506338,       !- Coefficient1 Constant
    3.12906043312994E-02,    !- Coefficient2 x
    2.69287891815823E-04,    !- Coefficient3 x**2
    5.07491623359175E-03,    !- Coefficient4 y
    -1.33622833086228E-04,   !- Coefficient5 y**2
    -2.29238292340694E-04,   !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    PUHY-P750YSHM-A Cooling Power Input,  !- Name
    -.77360646358922,        !- Coefficient1 Constant
    0.131415810768121,       !- Coefficient2 x
    -2.99069803798943E-03,   !- Coefficient3 x**2
    9.88227371936724E-04,    !- Coefficient4 y
    2.17205023422054E-04,    !- Coefficient5 y**2
    6.03884798227721E-05,    !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    PUHY-P750YSHM-A Heating Capacity,  !- Name
    0.920091921707888,       !- Coefficient1 Constant
    1.21547019659368E-02,    !- Coefficient2 x
    -7.12736396814869E-04,   !- Coefficient3 x**2
    3.39445502264307E-02,    !- Coefficient4 y
    -2.94642857142857E-04,   !- Coefficient5 y**2
    -1.06518457527103E-03,   !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    PUHY-P750YSHM-A Heating Power Input,  !- Name
    0.568863298997455,       !- Coefficient1 Constant
    4.39846081233469E-02,    !- Coefficient2 x
    -1.28340748328532E-03,   !- Coefficient3 x**2
    3.25938104541023E-02,    !- Coefficient4 y
    -5.25913862073154E-04,   !- Coefficient5 y**2
    -1.83736190497042E-03,   !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    HP-Ross-THAEY-50.6kWc/55.8kWh COOL Capacity,  !- Name
    1.13103608943048,        !- Coefficient1 Constant
    2.84992727227141E-02,    !- Coefficient2 x
    -1.78983508600832E-05,   !- Coefficient3 x**2
    -4.65418909548429E-03,   !- Coefficient4 y
    -9.67797309933364E-05,   !- Coefficient5 y**2
    -1.91458713171052E-04,   !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    18,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    42,                      !- Maximum Value of y
    0.86,                    !- Minimum Curve Output
    1.44,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    HP-Ross-THAEY-50.6kWc/55.8kWh COOL EER,  !- Name
    0.544002405218258,       !- Coefficient1 Constant
    5.65949970910546E-03,    !- Coefficient2 x
    -1.58396654576493E-05,   !- Coefficient3 x**2
    5.94845671076931E-03,    !- Coefficient4 y
    1.95100711507056E-04,    !- Coefficient5 y**2
    -1.23275579149301E-04,   !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    18,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    42,                      !- Maximum Value of y
    0.7567,                  !- Minimum Curve Output
    1.1405,                  !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    HP-Ross-THAEY-50.6kWc/55.8kWh HEAT Capacity,  !- Name
    1.00461866888688,        !- Coefficient1 Constant
    3.15409847368524E-02,    !- Coefficient2 x
    1.60115033140824E-04,    !- Coefficient3 x**2
    -2.77379253891059E-03,   !- Coefficient4 y
    -1.39293656724537E-05,   !- Coefficient5 y**2
    -2.5101645900553E-04,    !- Coefficient6 x*y
    -5,                      !- Minimum Value of x
    20,                      !- Maximum Value of x
    30,                      !- Minimum Value of y
    53,                      !- Maximum Value of y
    0.767,                   !- Minimum Curve Output
    1.454,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    HP-Ross-THAEY-50.6kWc/55.8kWh HEAT COP,  !- Name
    0.536850885995519,       !- Coefficient1 Constant
    2.97720378919887E-03,    !- Coefficient2 x
    2.49613350401614E-05,    !- Coefficient3 x**2
    -2.95891082033331E-03,   !- Coefficient4 y
    2.87948002157799E-04,    !- Coefficient5 y**2
    -3.26009035920608E-05,   !- Coefficient6 x*y
    -5,                      !- Minimum Value of x
    20,                      !- Maximum Value of x
    30,                      !- Minimum Value of y
    53,                      !- Maximum Value of y
    0.699,                   !- Minimum Curve Output
    1.215,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    P750_Cooling_HEAT_odb_iwb_LOW,  !- Name
    0.530071967947699,       !- Coefficient1 Constant
    0.024062418849375,       !- Coefficient2 x
    0.000420055812561,       !- Coefficient3 x**2
    0.000024919791091,       !- Coefficient4 y
    -.000000255128685,       !- Coefficient5 y**2
    -.000001273328377,       !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    17.272,                  !- Maximum Value of y
    0.985,                   !- Minimum Curve Output
    1.35,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    P750_Cooling_HEAT_odb_iwb_HIGH,  !- Name
    0.573867336136881,       !- Coefficient1 Constant
    3.08511316066962E-02,    !- Coefficient2 x
    3.01599873914645E-04,    !- Coefficient3 x**2
    -3.07174142210277E-03,   !- Coefficient4 y
    3.905411830914E-06,      !- Coefficient5 y**2
    -2.56759045750711E-04,   !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    15,                      !- Minimum Value of y
    40,                      !- Maximum Value of y
    0.837,                   !- Minimum Curve Output
    1.35,                    !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    P750_Cooling_INPUT_odb_iwb_LOW,  !- Name
    -1.37468399047346,       !- Coefficient1 Constant
    0.18974134791202,        !- Coefficient2 x
    -4.37315891665763E-03,   !- Coefficient3 x**2
    3.36814320778618E-03,    !- Coefficient4 y
    -5.56826052224E-06,      !- Coefficient5 y**2
    -8.537167325E-08,        !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    17.143,                  !- Maximum Value of y
    0.454,                   !- Minimum Curve Output
    0.724,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    P750_Cooling_INPUT_odb_iwb_HIGH,  !- Name
    -1.82600230359353,       !- Coefficient1 Constant
    0.219404029145855,       !- Coefficient2 x
    -.005160798878916,       !- Coefficient3 x**2
    0.010764392195507,       !- Coefficient4 y
    0.000014516577584,       !- Coefficient5 y**2
    0.00019333241233,        !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    15,                      !- Minimum Value of y
    40,                      !- Maximum Value of y
    0.506,                   !- Minimum Curve Output
    1.112,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    P750_Defrost_Corr_Fac,   !- Name
    0.927073562821533,       !- Coefficient1 Constant
    3.02439776704938E-03,    !- Coefficient2 x
    2.57154396372168E-04,    !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -20,                     !- Minimum Value of x
    6,                       !- Maximum Value of x
    -5,                      !- Minimum Value of y
    24,                      !- Maximum Value of y
    0.88,                    !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    P750_Heating_HEAT_owb_idb_LOW,  !- Name
    0.898288310752358,       !- Coefficient1 Constant
    3.8411703271433E-03,     !- Coefficient2 x
    -.000217212031322,       !- Coefficient3 x**2
    2.29510877935674E-02,    !- Coefficient4 y
    7.4394432266E-06,        !- Coefficient5 y**2
    -1.953700000911E-04,     !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    12.316,                  !- Maximum Value of y
    0.495,                   !- Minimum Curve Output
    1.153,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    P750_Heating_HEAT_owb_idb_HIGH,  !- Name
    1.53217800969251,        !- Coefficient1 Constant
    -2.04102796717171E-02,   !- Coefficient2 x
    -.000349169355689,       !- Coefficient3 x**2
    2.0791696899121E-03,     !- Coefficient4 y
    -.000026654524231,       !- Coefficient5 y**2
    -6.41506326677E-05,      !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -6.02,                   !- Minimum Value of y
    15,                      !- Maximum Value of y
    0.733,                   !- Minimum Curve Output
    1.153,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    P750_Heating_INPUT_owb_idb_LOW,  !- Name
    0.660407472943703,       !- Coefficient1 Constant
    0.012444378605636,       !- Coefficient2 x
    0.000074178756301,       !- Coefficient3 x**2
    0.008108604063469,       !- Coefficient4 y
    0.000190739645004,       !- Coefficient5 y**2
    0.000076075939185,       !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    12.014,                  !- Maximum Value of y
    0.751,                   !- Minimum Curve Output
    1.006,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    P750_Heating_INPUT_owb_idb_HIGH,  !- Name
    3.03288161389393,        !- Coefficient1 Constant
    -.10477296481206,        !- Coefficient2 x
    0.00078608716687,        !- Coefficient3 x**2
    -.09934221866509,        !- Coefficient4 y
    0.00072850047276,        !- Coefficient5 y**2
    0.00255024624638,        !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -5.991,                  !- Minimum Value of y
    15,                      !- Maximum Value of y
    0.483,                   !- Minimum Curve Output
    1.006,                   !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    THAEY_250_CAP_Cooling,   !- Name
    1.09911178530662,        !- Coefficient1 Constant
    0.026113660773694,       !- Coefficient2 x
    0.000148757502322,       !- Coefficient3 x**2
    -.001792657043528,       !- Coefficient4 y
    -.000140009997975,       !- Coefficient5 y**2
    -.000215101986708,       !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    18,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    42,                      !- Maximum Value of y
    0.867588933,             !- Minimum Curve Output
    1.436758893,             !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    THAEY_250_COP_Cooling,   !- Name
    1.3412932,               !- Coefficient1 Constant
    0.00487702618,           !- Coefficient2 x
    0.000609480206,          !- Coefficient3 x**2
    0.0274619866,            !- Coefficient4 y
    -.0012008916,            !- Coefficient5 y**2
    0.000260562491,          !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    18,                      !- Maximum Value of x
    20,                      !- Minimum Value of y
    42,                      !- Maximum Value of y
    0.867588933,             !- Minimum Curve Output
    1.436758893,             !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    THAEY_250_CAP_Heating,   !- Name
    1.00461866760651,        !- Coefficient1 Constant
    0.031540984743045,       !- Coefficient2 x
    0.000160115032411,       !- Coefficient3 x**2
    -.002773792483304,       !- Coefficient4 y
    -.000013929366287,       !- Coefficient5 y**2
    -.000251016458745,       !- Coefficient6 x*y
    -5,                      !- Minimum Value of x
    20,                      !- Maximum Value of x
    30,                      !- Minimum Value of y
    53,                      !- Maximum Value of y
    0.76702509,              !- Minimum Curve Output
    1.453405018,             !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    THAEY_250_COP_Heating,   !- Name
    2.5707173453362,         !- Coefficient1 Constant
    0.050270912994908,       !- Coefficient2 x
    0.000088387637307,       !- Coefficient3 x**2
    -.052314073999445,       !- Coefficient4 y
    0.000319480850188,       !- Coefficient5 y**2
    -.000684242491269,       !- Coefficient6 x*y
    -5,                      !- Minimum Value of x
    20,                      !- Maximum Value of x
    30,                      !- Minimum Value of y
    53,                      !- Maximum Value of y
    0.795216741,             !- Minimum Curve Output
    1.917257683,             !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    DX:COOLCAP,              !- Name
    0.942589311,             !- Coefficient1 Constant
    0.009543362,             !- Coefficient2 x
    0.000683771,             !- Coefficient3 x**2
    -.011042694,             !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -.00000972,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

  Curve:Biquadratic,
    DX:COOLEER,              !- Name
    0.342362868,             !- Coefficient1 Constant
    0.034879757,             !- Coefficient2 x
    -.000623606,             !- Coefficient3 x**2
    0.004976467,             !- Coefficient4 y
    0.000437885,             !- Coefficient5 y**2
    -.000727918,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature;             !- Input Unit Type for Y

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

  FluidProperties:Name,
    HP CHW Loop Glycol Concentration,  !- Fluid Name
    Glycol;                  !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATION ===========

  FluidProperties:GlycolConcentration,
    HP CHW Loop Glycol Concentration,  !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.1;                     !- Glycol Concentration

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

  ExternalInterface,
    FunctionalMockupUnitExport;  !- Name of External Interface

!Zone thermostats

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ8_Tsp_room,            !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    Z08_T_Thermostat_sp,     !- FMU Variable Name
    20.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ2_Tsp_room,            !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    Z02_T_Thermostat_sp,     !- FMU Variable Name
    20.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ3_Tsp_room,            !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    Z03_T_Thermostat_sp,     !- FMU Variable Name
    20.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ4_Tsp_room,            !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    Z04_T_Thermostat_sp,     !- FMU Variable Name
    20.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ11_Tsp_room,           !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    Z11_T_Thermostat_sp,     !- FMU Variable Name
    20.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ10_Tsp_room,           !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    Z10_T_Thermostat_sp,     !- FMU Variable Name
    20.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ9_Tsp_room,            !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    Z09_T_Thermostat_sp,     !- FMU Variable Name
    20.0;                    !- Initial Value

  ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
    TZ5_Tsp_room,            !- Schedule Name
    Temperature,             !- Schedule Type Limits Names
    Z05_T_Thermostat_sp,     !- FMU Variable Name
    20.0;                    !- Initial Value

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITEXPORT:FROM:VARIABLE ===========
!External outputs

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    Ext_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Relative Humidity,  !- Output:Variable Name
    Ext_RH;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Barometric Pressure,  !- Output:Variable Name
    Ext_P;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Direct Solar Radiation Rate per Area,  !- Output:Variable Name
    Ext_Irr;                 !- FMU Variable Name

!Output commands Tsp to check that they are correct

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ8,                     !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z08_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ8,                     !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z08_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ8,                     !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z08_RH;                  !- FMU Variable Name

!Output commands Tsp to check that they are correct

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ2,                     !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z02_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ2,                     !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z02_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ2,                     !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z02_RH;                  !- FMU Variable Name

!Output commands Tsp to check that they are correct

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ3,                     !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z03_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ3,                     !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z03_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ3,                     !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z03_RH;                  !- FMU Variable Name

!Output commands Tsp to check that they are correct

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ4,                     !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z04_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ4,                     !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z04_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ4,                     !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z04_RH;                  !- FMU Variable Name

!Output commands Tsp to check that they are correct

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ11,                    !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z11_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ11,                    !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z11_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ11,                    !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z11_RH;                  !- FMU Variable Name

!Output commands Tsp to check that they are correct

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ10,                    !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z10_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ10,                    !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z10_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ10,                    !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z10_RH;                  !- FMU Variable Name

!Output commands Tsp to check that they are correct

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ9,                     !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z09_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ9,                     !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z09_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ9,                     !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z09_RH;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ5,                     !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z05_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ5,                     !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z05_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ5,                     !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z05_RH;                  !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ1,                     !- Output:Variable Index Key Name
    Zone Thermostat Heating Setpoint Temperature,  !- Output:Variable Name
    Z01_T_Thermostat_sp_out; !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ1,                     !- Output:Variable Index Key Name
    Zone Air Temperature,    !- Output:Variable Name
    Z01_T;                   !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    TZ1,                     !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    Z01_RH;                  !- FMU Variable Name

!CENTRAL OUTPUTS

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AHU-O2 SUPPLY SIDE OUTLET 1,  !- Output:Variable Index Key Name
    System Node Temperature, !- Output:Variable Name
    Bd_T_AHU2;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AHU-O1 SUPPLY SIDE OUTLET 1,  !- Output:Variable Index Key Name
    System Node Temperature, !- Output:Variable Name
    Bd_T_AHU1;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    VRF OUTDOOR UNIT,        !- Output:Variable Index Key Name
    VRF Heat Pump Cooling Electricity Rate,  !- Output:Variable Name
    Bd_Pw_cooling_HP;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    VRF OUTDOOR UNIT,        !- Output:Variable Index Key Name
    VRF Heat Pump Heating Electricity Rate,  !- Output:Variable Name
    Bd_Pw_heating_HP;        !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AHU-O2 AHU UNITARY COOLING COIL DX COOLING COIL,  !- Output:Variable Index Key Name
    Cooling Coil Electricity Rate,  !- Output:Variable Name
    Bd_Pw_cooling_AHU2;      !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    CHILLER,                 !- Output:Variable Index Key Name
    Chiller Electricity Rate,!- Output:Variable Name
    Bd_Pw_chiller;           !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    AUX HW LOOP HP WATER HEATER HP WATER HEATING COIL,  !- Output:Variable Index Key Name
    Cooling Coil Water Heating Electricity Rate,  !- Output:Variable Name
    Bd_Pw_coil;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Electricity Demand Rate,  !- Output:Variable Name
    Fa_Pw_All;               !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total HVAC Electricity Demand Rate,  !- Output:Variable Name
    Fa_Pw_HVAC;              !- FMU Variable Name

  ExternalInterface:FunctionalMockupUnitExport:From:Variable,
    Whole Building,          !- Output:Variable Index Key Name
    Facility Total Building Electricity Demand Rate,  !- Output:Variable Name
    Bd_Pw_All;               !- FMU Variable Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,TZ8,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,TZ2,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,TZ3,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,TZ4,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,TZ11,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,TZ10,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,TZ9,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,TZ5,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,TZ1,Zone Thermostat Heating Setpoint Temperature,Timestep;

  Output:Variable,AHU-O2 SUPPLY SIDE OUTLET 1,System Node Temperature,Timestep;

  Output:Variable,AHU-O1 SUPPLY SIDE OUTLET 1,System Node Temperature,Timestep;

  Output:Variable,VRF OUTDOOR UNIT,VRF Heat Pump Cooling Electricity Rate,Timestep;

  Output:Variable,VRF OUTDOOR UNIT,VRF Heat Pump Heating Electricity Rate,Timestep;

  Output:Variable,AHU-O2 AHU UNITARY COOLING COIL DX COOLING COIL,Cooling Coil Electricity Rate,Timestep;

  Output:Variable,CHILLER,Chiller Electricity Rate,Timestep;

  Output:Variable,AUX HW LOOP HP WATER HEATER HP WATER HEATING COIL,Cooling Coil Water Heating Electricity Rate,Timestep;

  Output:Variable,AHU-O1 SUPPLY SIDE OUTLET 1,System Node Standard Density Volume Flow Rate,Timestep;

  Output:Variable,*,Zone Air Temperature,Timestep;

  Output:Variable,*,Zone Air Relative Humidity,Timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

  Output:Variable,*,Site Outdoor Air Relative Humidity,Timestep;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,Timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;

  Output:Variable,Whole Building,Facility Total HVAC Electricity Demand Rate,timestep;

  Output:Variable,Whole Building,Facility Total Building Electricity Demand Rate,timestep;

  Output:Variable,Whole Building,Facility Total Electricity Demand Rate,timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

